
OS:Version,
  {f33ccfbe-235d-4d27-83ea-19ce35c7b7ae}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {c0febb12-3e38-4d8b-a6dc-dec8f8be4776}, !- Handle
  Always On Discrete,                     !- Name
  {ac8658dc-f246-40d2-ba77-969478b83255}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ac8658dc-f246-40d2-ba77-969478b83255}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Rendering:Color,
  {6378dbec-eb36-48ce-bad0-f6c4e6eb1a52}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {275b2507-2551-4c6b-9576-0694f401735c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {ba1f766f-181c-458c-9ef5-bb86302e4a6d}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1bd42bc7-ba48-4bab-8bd8-c05a26eb63e0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ead6b3f-309f-49fb-902f-df18e88201ae}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {efbb3cc1-cd4b-4dc5-8eb7-eebc742afbdc}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2532a3e-1ca1-4db9-998c-227431dfa48e}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {92dce51d-bb1c-4f88-86ed-bc5545e26f09}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1f1f3d07-6d31-4834-9dcb-30d44551a6f6}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {890f4b3a-8ddf-43e6-aa80-3b305b723267}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e45237c0-fb92-4607-bd04-df09fc52bb34}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {514bdf65-6520-4040-8ce1-c99180e69ac4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2ffe214-9259-4b2f-8e48-35543d5fba21}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f86340de-6056-4920-a25b-2457bbcdf377}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a2c602da-91b1-4db5-892c-de58e18075ce}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1c52920b-7e50-4069-8337-699cc915ed7c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  TheKitchen,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {55abc1e2-562b-4181-88ba-5c551d891017}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  NECB2011,                               !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {15265381-e5e1-46ed-aa83-2328823b2654}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {58570dd6-8afc-4dcd-b069-b470e899067e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd022378-ee6c-48ca-9a39-68a7adc126bd}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bde92cb9-71ea-4377-ba7a-5ec383b04669}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3d4d349-0de7-4e4f-ac21-f62447e12181}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {874a5fad-e186-4960-9b2a-0fba73083a6e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {abf602e1-5689-4887-bc4d-e6f2fc2451e4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4b03ea2e-ed8e-4436-b327-2f6e8ab4b5fb}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d8d43b8-7e07-431a-89e4-e65ffc0a4f50}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b486263b-55be-4328-a2c1-e999b7a6be2a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae6193b8-9d13-45ab-a3c0-13ea1b2d2000}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b212614e-35f5-4376-9ba6-f2029aa777a8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {5975c023-a3df-4e88-aa90-8dff615de763}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7851d678-e330-4e18-a2dc-5b9884d95f5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b14889b-0e4f-4f9c-b271-99b0da5e1a5b}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {aadd82c0-abc4-48dc-965e-f55d797a6f83}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {1ed40ce3-764d-4f1c-9541-cc382456360f}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ede6a50d-2362-413c-be0a-bdd7b6d2c9d0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5a97a52e-68b4-4e2f-81c9-ef166edd12b7}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2b42e002-98dd-4f77-80c3-8b0dfe621cbd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9db44ca4-e829-4339-9e20-ab6d324a2f13}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3254b270-d949-4693-9412-a307428311f3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {443e22e7-6eeb-4aff-b50d-5194717eb0c9}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c0a4b775-f7e6-42e2-bdf4-0bffce82561e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b853132-842e-4b4c-87a0-08e9ec11a8b4}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5989f72c-8f33-401b-b226-56e3e1abb858}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e316459c-6c67-447f-b244-fafe96fcff21}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f91e193c-4dfa-4e1f-891d-1bb64193ea5b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f005d03e-0b41-4986-84d0-fadf1332ea93}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9fdbf61f-10d9-4b28-9ae1-1b51b92263e7}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f9553ae-707b-4ca2-9ad4-508d4a337b65}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {732b6e8d-3ef7-48e5-8767-bf2a7dd07286}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {49ec93b0-9819-4bc1-abb0-0362d9489542}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22b64ce4-85f1-4486-ba51-0520b58b4036}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ce100a3-8370-4435-8ece-bb19c786174d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1d1baaa5-7430-41b6-bee8-7d557cf9ef11}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d95685b7-d199-47d9-836d-5cfeadd0d02d}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b23e46f7-9428-4374-b1e1-95dc075b9e8f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c7c07727-31ed-467f-b95f-c553a9d8cefa}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6bd2ae33-3b8d-41c5-af06-a8c2741a36e6}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0963579a-0629-49d6-b65b-e2668ce49487}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {183fab5d-7028-4226-9cb5-a62ab42d5281}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {895a3c08-736f-4eb5-b38f-47b931baf61d}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3363fbbc-9f8e-4798-9f00-77f9b1cd0205}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db7493ef-58a7-41dc-898e-5b22bdb034c4}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8b7b5719-1328-4ea2-81d7-406171c96a5f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1188d48c-a7ad-4b93-a4bb-209e009e0771}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e1dd38dc-047c-4596-aff9-f45b7d535229}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}; !- Handle

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  ,                                       !- Shading Device Material Name
  ,                                       !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  ,                                       !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential;                             !- Multiple Surface Control Type

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {3bfcd970-0842-4ade-8ee8-c56764b97cae}, !- Handle
  Rendering Color 33,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c66f286a-ccee-446d-8116-6ebc6ee271ca}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca3f0ade-3805-4e0c-b4d6-f091e8f26806}, !- Handle
  Rendering Color 35,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {baa70201-d9a7-4625-a932-ef3f4b137ee2}, !- Handle
  Rendering Color 36,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c65e8962-9ecb-43a6-aac5-bd66eece5e22}, !- Handle
  Rendering Color 37,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e34276a3-b039-4a48-ae54-4f2146080bfc}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d1aa2912-13c1-42dc-b3d2-96ff87fc478d}, !- Handle
  Rendering Color 39,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72312944-45a3-49c0-8899-39925539ed7e}, !- Handle
  Rendering Color 40,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f7a3fd50-1f8b-4798-9385-03cd4d982ec0}, !- Handle
  Rendering Color 41,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31af1552-9eea-4797-b0a2-331fbd7e08ee}, !- Handle
  Rendering Color 42,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f1146a2-7a01-4008-8f50-4091db3eba1b}, !- Handle
  Rendering Color 43,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23a2a539-e10c-43d8-a7db-89150419506e}, !- Handle
  Rendering Color 44,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faa4da91-e00f-4f28-9ba2-960b0d172da7}, !- Handle
  Rendering Color 45,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c8349c9-4f07-4d4a-be23-978743497a9c}, !- Handle
  Rendering Color 46,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {90616b4d-9b1e-4337-af68-1af05a353922}, !- Handle
  Rendering Color 47,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08f16f6c-ebd8-4180-ad18-a45aef57def3}, !- Handle
  Rendering Color 48,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d4db213-426a-4d0a-ab18-47db593d4208}, !- Handle
  Rendering Color 49,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34f8b671-911f-4c6e-bf4c-06b623ac878b}, !- Handle
  Rendering Color 50,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9952a11f-3a4e-4f7e-aeb8-07b24aac0d14}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b842eb9e-fb0c-44f9-b3ba-08fa56098c22}, !- Handle
  Rendering Color 52,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {471edce9-ffce-4999-a65b-24d2f773fbcd}, !- Handle
  Rendering Color 53,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4fd5736-e8a2-4a73-8971-67934c0fa777}, !- Handle
  Rendering Color 54,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67db4781-7b44-47d0-ada2-e3b6eba54357}, !- Handle
  Rendering Color 55,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc7b5f8b-7697-4594-9285-c6c92ac0e2e2}, !- Handle
  Rendering Color 56,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {824a3ae7-bbf5-433a-8d98-42685d7ee234}, !- Handle
  Rendering Color 57,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {47185b68-dc21-4c20-9b1e-0e1a060bb872}, !- Handle
  Rendering Color 58,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:BuildingStory,
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {419502ec-bee7-4948-9e87-ed919f455f66}; !- Group Rendering Name

OS:Space,
  {52924847-dbea-4ab8-86a7-451793803935}, !- Handle
  Unit2,                                  !- Name
  {a9ee9607-ce5c-4388-83c0-6862523db667}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.97583492568808,                       !- X Origin {m}
  3.37331622676348,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Building Story Name
  {c110456b-ab96-4eb8-8ebf-d8ba85baba48}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {c4d440a3-3c97-4f5a-8610-34795311edd2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {52924847-dbea-4ab8-86a7-451793803935}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  -4.5, -3, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d138870b-4816-4d06-abbd-63396afca382}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52924847-dbea-4ab8-86a7-451793803935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cc9ea50-b486-4123-a041-84c3488d485e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e7ec98-0c8f-4404-bd78-adc74c681099}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52924847-dbea-4ab8-86a7-451793803935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, -3, 3.5,                          !- X,Y,Z Vertex 1 {m}
  -4.5, -3, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b057d39-5374-4761-86d8-10e8c48ca4f6}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52924847-dbea-4ab8-86a7-451793803935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 0, 3.5,                           !- X,Y,Z Vertex 1 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.5, -3, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.5, -3, 3.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b710f72f-039c-4e2b-883e-5a4a037922ac}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52924847-dbea-4ab8-86a7-451793803935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {987c659b-ff3c-4b3a-bf55-68e2bb75af3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Handle
  Corridor,                               !- Name
  {929371e6-72fe-4ddb-a121-a5496545349c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.97583492568808,                       !- X Origin {m}
  12.3733162267635,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Building Story Name
  {21711236-0e6f-4554-a048-d6fa8eb5ec95}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {a13d0ef5-561d-451e-9ad7-db070fc9cb0a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  1.5, -12, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -12, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab2a3248-a0d3-462a-8d79-b67433372d64}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d34fb35d-c954-48ca-a319-8214720118cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  1.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a22032c-a69f-43a5-ab5c-df7feacfd667}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b962a84b-2912-4dc8-acb2-57d6168d8474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  1.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  1.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  1.5, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4985bcc1-8669-4386-a5f0-e27166620874}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a0ff503-d41a-4e11-9569-003196582bfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -6, 3.5,                           !- X,Y,Z Vertex 1 {m}
  1.5, -6, 0,                             !- X,Y,Z Vertex 2 {m}
  1.5, -3, 0,                             !- X,Y,Z Vertex 3 {m}
  1.5, -3, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da3b9c3-55df-4a4c-8f89-3c71fdc0a541}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86d0767-5b42-4ff2-8a6b-37d8c7937e34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -9, 3.5,                           !- X,Y,Z Vertex 1 {m}
  1.5, -9, 0,                             !- X,Y,Z Vertex 2 {m}
  1.5, -6, 0,                             !- X,Y,Z Vertex 3 {m}
  1.5, -6, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812a53e6-58b2-488a-a662-f6701d58398e}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6794cea-0d3f-40bc-83eb-2a1cd293abe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -12, 3.5,                          !- X,Y,Z Vertex 1 {m}
  1.5, -12, 0,                            !- X,Y,Z Vertex 2 {m}
  1.5, -9, 0,                             !- X,Y,Z Vertex 3 {m}
  1.5, -9, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {467f1d03-9f0b-4564-8f3a-a2563bc4c1e1}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12, 3.5,                            !- X,Y,Z Vertex 1 {m}
  0, -12, 0,                              !- X,Y,Z Vertex 2 {m}
  1.5, -12, 0,                            !- X,Y,Z Vertex 3 {m}
  1.5, -12, 3.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cc9ea50-b486-4123-a041-84c3488d485e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d138870b-4816-4d06-abbd-63396afca382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -12, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -12, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f15be33-4b85-40e4-8b04-341880a604a8}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c831c14-d1c3-46c7-8111-687f1024b576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -9, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -9, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605a9e04-565c-465d-a99e-e51706b433a5}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d272396-d1d9-4713-827b-3b03bd978129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {408cc244-ac20-4a96-a392-2f73cf438d97}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0236210a-ff98-4d9c-ac7f-ca3f6b9988e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eecb5495-a902-4e61-bb38-60d9bde1cd16}, !- Handle
  Unit1,                                  !- Name
  {64476453-9946-425e-a810-2320895fbf5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.47583492568808,                       !- X Origin {m}
  3.37331622676348,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Building Story Name
  {43e53c4d-15ad-4f19-bbcb-7b788e439198}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {84050332-8297-4b60-9bb1-2d3fd131da17}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eecb5495-a902-4e61-bb38-60d9bde1cd16}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65723037-4da1-46c5-92b5-57914422210f}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eecb5495-a902-4e61-bb38-60d9bde1cd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53742034-61c1-46c4-9be5-5043ddbf42d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8983df8e-3f12-4de3-abcb-f4fbc01b290d}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eecb5495-a902-4e61-bb38-60d9bde1cd16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49e5bef-3007-42aa-85df-9631c4cb6a3e}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eecb5495-a902-4e61-bb38-60d9bde1cd16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 3 {m}
  4.5, -3, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6794cea-0d3f-40bc-83eb-2a1cd293abe9}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eecb5495-a902-4e61-bb38-60d9bde1cd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {812a53e6-58b2-488a-a662-f6701d58398e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6bfdc98d-131e-44b9-bccd-82de5fe84f4a}, !- Handle
  Unit4,                                  !- Name
  {a9ee9607-ce5c-4388-83c0-6862523db667}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.475834925688077,                      !- X Origin {m}
  6.37331622676348,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Building Story Name
  {8554f8b9-ec26-473b-b3b0-8036c012b805}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {8525235f-8f07-427f-925d-165d705bd700}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bfdc98d-131e-44b9-bccd-82de5fe84f4a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0516eb-8d44-4be8-bfdc-1800dd9e0e6b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfdc98d-131e-44b9-bccd-82de5fe84f4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb905b8b-3a5a-48c7-ab12-4175b728f9cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c831c14-d1c3-46c7-8111-687f1024b576}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfdc98d-131e-44b9-bccd-82de5fe84f4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f15be33-4b85-40e4-8b04-341880a604a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987c659b-ff3c-4b3a-bf55-68e2bb75af3d}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfdc98d-131e-44b9-bccd-82de5fe84f4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b710f72f-039c-4e2b-883e-5a4a037922ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 3 {m}
  4.5, -3, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add63730-86de-46a9-8889-9d0a393bc7f5}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfdc98d-131e-44b9-bccd-82de5fe84f4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {706f981e-b6f3-4ca3-a975-d0d331ae0618}, !- Handle
  Unit3,                                  !- Name
  {64476453-9946-425e-a810-2320895fbf5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.47583492568808,                       !- X Origin {m}
  6.37331622676348,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Building Story Name
  {a8e33987-c1be-4e7b-98cf-91bc4d5de1e3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1e2125e8-97b1-4d43-a074-e60afe74459b}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {706f981e-b6f3-4ca3-a975-d0d331ae0618}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af4a2d0-f60d-4094-b593-3ebc42e99ef9}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {706f981e-b6f3-4ca3-a975-d0d331ae0618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a58fb8a3-0104-4930-8988-e5a45f543c91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cacc5c9-9de4-4558-ab63-a16c4bc38d6b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {706f981e-b6f3-4ca3-a975-d0d331ae0618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53742034-61c1-46c4-9be5-5043ddbf42d9}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {706f981e-b6f3-4ca3-a975-d0d331ae0618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65723037-4da1-46c5-92b5-57914422210f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 3 {m}
  4.5, -3, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86d0767-5b42-4ff2-8a6b-37d8c7937e34}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {706f981e-b6f3-4ca3-a975-d0d331ae0618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da3b9c3-55df-4a4c-8f89-3c71fdc0a541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6a8f54b-eaf2-491e-98f0-f6c3278e392e}, !- Handle
  Unit6,                                  !- Name
  {a9ee9607-ce5c-4388-83c0-6862523db667}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.475834925688077,                      !- X Origin {m}
  9.37331622676348,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Building Story Name
  {fc1db899-1afe-4cec-a405-3e8a54203bc3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {365c840c-99c6-4635-9bd0-8a85ab8e3355}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6a8f54b-eaf2-491e-98f0-f6c3278e392e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e335903-088b-42d4-a0c2-a6cc7a51e1a4}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a8f54b-eaf2-491e-98f0-f6c3278e392e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd24964-2d53-4f93-9eca-e3448dbf530a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -1.44382283906452e-15, 3.5,        !- X,Y,Z Vertex 1 {m}
  4.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d272396-d1d9-4713-827b-3b03bd978129}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a8f54b-eaf2-491e-98f0-f6c3278e392e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {605a9e04-565c-465d-a99e-e51706b433a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  4.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.5, -1.44382283906452e-15, 3.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb905b8b-3a5a-48c7-ab12-4175b728f9cc}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a8f54b-eaf2-491e-98f0-f6c3278e392e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd0516eb-8d44-4be8-bfdc-1800dd9e0e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 3 {m}
  4.5, -3, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc53a73-6ded-4449-8a72-1a7bd3bed969}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a8f54b-eaf2-491e-98f0-f6c3278e392e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {21a947f5-3c05-473b-9353-bc5ab6ed2d72}, !- Handle
  Unit5,                                  !- Name
  {64476453-9946-425e-a810-2320895fbf5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.47583492568808,                       !- X Origin {m}
  9.37331622676348,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Building Story Name
  {f9d172e4-099b-4ca1-95fa-a229a72409e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {609a6d3b-c343-4730-a91a-aa140108edca}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21a947f5-3c05-473b-9353-bc5ab6ed2d72}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87054284-29f2-4fba-a310-339a39f62135}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21a947f5-3c05-473b-9353-bc5ab6ed2d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fc02c2b-19c3-4cef-98fc-c725f31b9900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372c87b5-9d79-44bb-af6b-4a652c35f86b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21a947f5-3c05-473b-9353-bc5ab6ed2d72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a58fb8a3-0104-4930-8988-e5a45f543c91}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21a947f5-3c05-473b-9353-bc5ab6ed2d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0af4a2d0-f60d-4094-b593-3ebc42e99ef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 3 {m}
  4.5, -3, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a0ff503-d41a-4e11-9569-003196582bfe}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21a947f5-3c05-473b-9353-bc5ab6ed2d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4985bcc1-8669-4386-a5f0-e27166620874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {478f3f64-2b24-4c52-92d6-09ba1ff3c156}, !- Handle
  Unit8,                                  !- Name
  {a9ee9607-ce5c-4388-83c0-6862523db667}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.475834925688077,                      !- X Origin {m}
  12.3733162267635,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Building Story Name
  {e96336f9-6c43-44a9-9ef5-ca58a2887446}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {e1258015-42e1-47d2-a6b1-336e0dac3299}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {478f3f64-2b24-4c52-92d6-09ba1ff3c156}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f49627-55f1-4d1e-95e0-2a13abc1f80a}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {478f3f64-2b24-4c52-92d6-09ba1ff3c156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b985ed17-676d-4226-b071-26811d4b48df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0236210a-ff98-4d9c-ac7f-ca3f6b9988e0}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {478f3f64-2b24-4c52-92d6-09ba1ff3c156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408cc244-ac20-4a96-a392-2f73cf438d97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd24964-2d53-4f93-9eca-e3448dbf530a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {478f3f64-2b24-4c52-92d6-09ba1ff3c156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e335903-088b-42d4-a0c2-a6cc7a51e1a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 3 {m}
  4.5, -3, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c38e9a54-b2b0-490b-b5f3-9206f4dc1222}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {478f3f64-2b24-4c52-92d6-09ba1ff3c156}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7158696e-6f42-4819-aa54-4d9e8745c74d}, !- Handle
  Unit7,                                  !- Name
  {64476453-9946-425e-a810-2320895fbf5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.47583492568808,                       !- X Origin {m}
  12.3733162267635,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Building Story Name
  {1b720000-5b3f-42cd-9cac-288b31ec23a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {16cc19f0-0e52-421d-ad23-e47b5c2ec267}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7158696e-6f42-4819-aa54-4d9e8745c74d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {565b0ae0-1666-4fc7-9623-477b64c9424a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7158696e-6f42-4819-aa54-4d9e8745c74d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34247656-4f16-48ae-8087-6c3da7648ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87999a55-deae-4a52-ab3f-784c66fd6333}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7158696e-6f42-4819-aa54-4d9e8745c74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc02c2b-19c3-4cef-98fc-c725f31b9900}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7158696e-6f42-4819-aa54-4d9e8745c74d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87054284-29f2-4fba-a310-339a39f62135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  4.5, -3, 0,                             !- X,Y,Z Vertex 3 {m}
  4.5, -3, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b962a84b-2912-4dc8-acb2-57d6168d8474}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7158696e-6f42-4819-aa54-4d9e8745c74d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a22032c-a69f-43a5-ab5c-df7feacfd667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Handle
  Storage,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.4758349256881,                       !- X Origin {m}
  12.3733162267635,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d78efc5-c499-48a4-98fd-11e8647a4f06}, !- Building Story Name
  {1689fb54-e41b-4efc-b240-10a664a2f5e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {9b760ff6-56f9-4137-8f96-d628aca8799e}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 3 {m}
  -15, 6, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c75e16-f0bc-4f38-9dc1-d35e4fe7bb93}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 1.44382283906452e-15, 3.5,        !- X,Y,Z Vertex 1 {m}
  -4.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34247656-4f16-48ae-8087-6c3da7648ab1}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {565b0ae0-1666-4fc7-9623-477b64c9424a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 1.44382283906452e-15, 3.5,          !- X,Y,Z Vertex 1 {m}
  -9, 1.44382283906452e-15, 0,            !- X,Y,Z Vertex 2 {m}
  -4.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -4.5, 1.44382283906452e-15, 3.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d34fb35d-c954-48ca-a319-8214720118cd}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab2a3248-a0d3-462a-8d79-b67433372d64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 1.44382283906452e-15, 3.5,       !- X,Y,Z Vertex 1 {m}
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -9, 1.44382283906452e-15, 0,            !- X,Y,Z Vertex 3 {m}
  -9, 1.44382283906452e-15, 3.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b985ed17-676d-4226-b071-26811d4b48df}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07f49627-55f1-4d1e-95e0-2a13abc1f80a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 1.44382283906452e-15, 3.5,         !- X,Y,Z Vertex 1 {m}
  -15, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 2 {m}
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  -10.5, 1.44382283906452e-15, 3.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c938be1d-b1c5-467e-bb44-9208859f64c1}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 6, 3.5,                            !- X,Y,Z Vertex 1 {m}
  -15, 6, 0,                              !- X,Y,Z Vertex 2 {m}
  -15, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 3 {m}
  -15, 1.44382283906452e-15, 3.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85c30de9-ee7e-4cc3-bc43-4e1f89ca740d}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  -15, 6, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 6, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {185a3610-d52c-4074-988d-fbe56fc8acd0}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {419502ec-bee7-4948-9e87-ed919f455f66}, !- Handle
  Rendering Color 59,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Surface,
  {ab8354b9-d752-4c93-801d-0ff16aedb122}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bfdc98d-131e-44b9-bccd-82de5fe84f4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cb1275c-058f-433b-93c0-7ae6877b3a32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 3.5,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c8b64a-cd3f-4ce6-ad5b-b26c30814c02}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bfdc98d-131e-44b9-bccd-82de5fe84f4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49035642-2b99-4dd9-8063-3e2d885f9233}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 2 {m}
  3, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  3, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e206e0e2-9761-43c2-ba1b-98766a775a9f}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6a8f54b-eaf2-491e-98f0-f6c3278e392e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99e02860-e395-45b1-98e9-9e7f5ac61c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, -1.44382283906452e-15, 3.5,        !- X,Y,Z Vertex 2 {m}
  3, -1.44382283906452e-15, 3.5,          !- X,Y,Z Vertex 3 {m}
  3, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6464efd7-db20-4f06-ae1e-5eedea898eab}, !- Handle
  Surface 71,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6a8f54b-eaf2-491e-98f0-f6c3278e392e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0445d79b-889c-438d-b070-91febb936f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  3, -1.44382283906452e-15, 3.5,          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c0c8bc-54ed-4487-8266-b41aa46ce259}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {478f3f64-2b24-4c52-92d6-09ba1ff3c156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {512bbec4-fc8e-46d0-9253-515e4839558c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3.00000000000002, 3.5,              !- X,Y,Z Vertex 1 {m}
  3, 0, 3.5,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2443ec2-c00b-45da-9163-e79bd1815ea8}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {478f3f64-2b24-4c52-92d6-09ba1ff3c156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50974141-954c-41fe-8558-90ae0a429913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 2 {m}
  3, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  3, -3.00000000000002, 3.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e10838a-0c61-406b-bcec-0e1b7f11f744}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {706f981e-b6f3-4ca3-a975-d0d331ae0618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb07e3a3-883f-4662-b9a9-888929cb32e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 2 {m}
  1.5, 0, 3.5,                            !- X,Y,Z Vertex 3 {m}
  1.5, -3, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315bf167-4ed6-4009-b393-a8d8374a4596}, !- Handle
  Surface 73,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {706f981e-b6f3-4ca3-a975-d0d331ae0618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1637693-ceb3-43bd-871f-829e71843283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  1.5, 0, 3.5,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39865fdb-86c4-4844-a255-f88eb570bbd2}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21a947f5-3c05-473b-9353-bc5ab6ed2d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74b64e63-81eb-4a50-a4a9-ef24f6cf669b}, !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 2 {m}
  1.5, 0, 3.5,                            !- X,Y,Z Vertex 3 {m}
  1.5, -3, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06784731-4a54-4127-ad92-102a13df8281}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21a947f5-3c05-473b-9353-bc5ab6ed2d72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c0fa081-741f-4bde-9e69-38ecc6769a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  1.5, 0, 3.5,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e4d38d-b63c-4355-8d48-8c56582b82a1}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7158696e-6f42-4819-aa54-4d9e8745c74d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {753d9ed9-4335-498b-80bf-327c51db60e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 2 {m}
  1.5, 1.44382283906452e-15, 3.5,         !- X,Y,Z Vertex 3 {m}
  1.5, -3.00000000000002, 3.5;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9065710d-5d44-42fb-8e36-e3406dc05683}, !- Handle
  Surface 75,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7158696e-6f42-4819-aa54-4d9e8745c74d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {637eea45-592e-43d9-9545-9b9be923a255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -3.00000000000002, 3.5,            !- X,Y,Z Vertex 1 {m}
  1.5, 1.44382283906452e-15, 3.5,         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e46086-7970-4c1a-8899-a82523a4c7e3}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78cba4cf-5776-450a-98f1-5fea221f3f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -12, 3.5,                          !- X,Y,Z Vertex 1 {m}
  1.5, -9, 3.5,                           !- X,Y,Z Vertex 2 {m}
  0, -9, 3.5,                             !- X,Y,Z Vertex 3 {m}
  0, -12, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e99101-070f-449e-b1fe-26496db38a84}, !- Handle
  Surface 76,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80755b32-0a02-4917-be02-55d3cdcba4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d958dff-f3f8-4dff-b58f-051f3ad618f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -9, 3.5,                           !- X,Y,Z Vertex 1 {m}
  1.5, 0, 3.5,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  0, -9, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30d1a37-3967-477a-b4be-57255b39a29c}, !- Handle
  Surface 77,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01788cce-c57b-4257-b6d5-5a5b7416e9ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 3.5,                              !- X,Y,Z Vertex 2 {m}
  -4.5, 6, 3.5,                           !- X,Y,Z Vertex 3 {m}
  -4.5, 1.44382283906452e-15, 3.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5a2f2b-6a27-4708-808c-59c442fc04ac}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a28e0658-b902-49c7-a0c1-39b704396916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.50000000000002, 3, 3.5,              !- X,Y,Z Vertex 1 {m}
  -7.50000000000002, 6, 3.5,              !- X,Y,Z Vertex 2 {m}
  -12, 6, 3.5,                            !- X,Y,Z Vertex 3 {m}
  -12, 3, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e87297c-1ead-4e6e-b8ac-a6c0266f9026}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c12c28-f8bd-49c0-85be-45a77b4fb885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.50000000000002, 1.44382283906452e-15, 3.5, !- X,Y,Z Vertex 1 {m}
  -7.50000000000002, 3, 3.5,              !- X,Y,Z Vertex 2 {m}
  -12, 3, 3.5,                            !- X,Y,Z Vertex 3 {m}
  -12, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b2bab48-8cad-4e90-b107-619b5403b7d6}, !- Handle
  ConferenceRoom,                         !- Name
  {e27a6262-8112-4ed0-b475-fb3258c1b4b6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.9758349256881,                       !- X Origin {m}
  12.3733162267635,                       !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  {f85b54ad-e2cf-48a9-aad3-191e82a30307}, !- Building Story Name
  {f4ddb784-2f17-45e8-82a4-eab9179d4507}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {54661f95-dc01-4aa2-b02f-45ba68e59f3c}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2bab48-8cad-4e90-b107-619b5403b7d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 3.5,                            !- X,Y,Z Vertex 1 {m}
  4.5, 6, 0,                              !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, 6, 0,             !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, 6, 3.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bf7241d-143d-4e0a-a857-1de767b74261}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2bab48-8cad-4e90-b107-619b5403b7d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 1.44382283906452e-15, 3.5,         !- X,Y,Z Vertex 1 {m}
  4.5, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 2 {m}
  4.5, 6, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 6, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70150297-5546-4d34-ae4c-1954bd2d8a46}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2bab48-8cad-4e90-b107-619b5403b7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da8766c-2ed0-4ede-9bd5-1089f661a509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-15, 6, 3.5,           !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, 6, 0,             !- X,Y,Z Vertex 2 {m}
  5.36886531044745e-32, 1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.36886531044745e-32, 1.44382283906452e-15, 3.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01788cce-c57b-4257-b6d5-5a5b7416e9ca}, !- Handle
  Surface 84,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b2bab48-8cad-4e90-b107-619b5403b7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b30d1a37-3967-477a-b4be-57255b39a29c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, 1.44382283906452e-15, 0,             !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, 6, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c188a04-7ee5-4bed-8b66-9230e589d685}, !- Handle
  Surface 85,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b2bab48-8cad-4e90-b107-619b5403b7d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 1.44382283906452e-15, 3.5,         !- X,Y,Z Vertex 1 {m}
  4.5, 6, 3.5,                            !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, 6, 3.5,           !- X,Y,Z Vertex 3 {m}
  0, 1.44382283906452e-15, 3.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f18a6412-7d93-4477-9bb7-8718883f66ac}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2bab48-8cad-4e90-b107-619b5403b7d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.44382283906452e-15, 3.5,           !- X,Y,Z Vertex 1 {m}
  0, 1.44382283906452e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.5, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 3 {m}
  4.5, 1.44382283906452e-15, 3.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {386caf70-f355-449e-b7f0-202fcde939dc}, !- Handle
  Surface 79,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03010d6b-e488-486e-8e97-c81e374ef3d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  -12, 3, 3.5,                            !- X,Y,Z Vertex 2 {m}
  -15, 6, 3.5,                            !- X,Y,Z Vertex 3 {m}
  -15, 1.44382283906452e-15, 3.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9186fa-84c4-4a55-bb95-76475b429dcc}, !- Handle
  Surface 87,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6638d2c8-0250-4a95-9352-e16f814aa329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12, 3, 3.5,                            !- X,Y,Z Vertex 1 {m}
  -12, 6, 3.5,                            !- X,Y,Z Vertex 2 {m}
  -15, 6, 3.5;                            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d8961d39-1c55-402b-8447-2c36175fe05f}, !- Handle
  Surface 69,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4fda62a-dc2a-47b5-9544-f74e004b4464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 1.44382283906452e-15, 3.5,        !- X,Y,Z Vertex 1 {m}
  -4.5, 6, 3.5,                           !- X,Y,Z Vertex 2 {m}
  -7.50000000000002, 3, 3.5,              !- X,Y,Z Vertex 3 {m}
  -7.50000000000002, 1.44382283906452e-15, 3.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0f5162-ded9-4887-8311-c3c1cc407abd}, !- Handle
  Surface 88,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24572dd4-ac80-402a-8707-56108de79a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41fd7631-6120-476f-9fc6-8a7cf3bb364c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.50000000000002, 3, 3.5,              !- X,Y,Z Vertex 1 {m}
  -4.5, 6, 3.5,                           !- X,Y,Z Vertex 2 {m}
  -7.50000000000002, 6, 3.5;              !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {229c3ba0-d6a6-4976-a0a1-2f2eea1d0f26}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52924847-dbea-4ab8-86a7-451793803935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661e8a9c-b296-43f2-bbde-21b003dcd1b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, -3, 3.5,                          !- X,Y,Z Vertex 1 {m}
  -1.5, 0, 3.5,                           !- X,Y,Z Vertex 2 {m}
  -4.5, 0, 3.5;                           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {1012c0a2-ada8-4035-9495-db6ef23f7f18}, !- Handle
  Surface 89,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52924847-dbea-4ab8-86a7-451793803935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a624ecda-1010-4f72-8d7b-780cc000bfeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 2 {m}
  -1.5, 0, 3.5,                           !- X,Y,Z Vertex 3 {m}
  -4.5, -3, 3.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b05fa65-b403-425d-9d0c-8f5684650e76}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eecb5495-a902-4e61-bb38-60d9bde1cd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {266968a7-642c-46f3-8eb1-c2735fba953b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  1.5, 0, 3.5,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5,                              !- X,Y,Z Vertex 3 {m}
  0, -3, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73227258-d321-4711-95ae-ff185fc8a174}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eecb5495-a902-4e61-bb38-60d9bde1cd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {691dce57-5db9-4cf1-9b7b-1af6443ddeed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -3, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 2 {m}
  1.5, 0, 3.5;                            !- X,Y,Z Vertex 3 {m}

OS:Space,
  {205e38bd-79b5-4119-b293-295a514df049}, !- Handle
  Kitchen,                                !- Name
  {55abc1e2-562b-4181-88ba-5c551d891017}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.47583492568808,                       !- X Origin {m}
  3.37331622676348,                       !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  {f85b54ad-e2cf-48a9-aad3-191e82a30307}, !- Building Story Name
  {18321fce-7340-44c7-a382-fe026bc37365}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1c0fa081-741f-4bde-9e69-38ecc6769a49}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06784731-4a54-4127-ad92-102a13df8281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, 3, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e02860-e395-45b1-98e9-9e7f5ac61c74}, !- Handle
  Surface 92,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e206e0e2-9761-43c2-ba1b-98766a775a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, 6, 0,                              !- X,Y,Z Vertex 1 {m}
  1.5, 3, 0,                              !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-16, 3, 0,             !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-16, 6, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49035642-2b99-4dd9-8063-3e2d885f9233}, !- Handle
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0c8b64a-cd3f-4ce6-ad5b-b26c30814c02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, 3, 0,                              !- X,Y,Z Vertex 1 {m}
  1.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-16, 3, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637eea45-592e-43d9-9545-9b9be923a255}, !- Handle
  Surface 94,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9065710d-5d44-42fb-8e36-e3406dc05683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 9, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, 6, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c12c28-f8bd-49c0-85be-45a77b4fb885}, !- Handle
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e87297c-1ead-4e6e-b8ac-a6c0266f9026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 12, 0,                             !- X,Y,Z Vertex 1 {m}
  4.5, 9, 0,                              !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-16, 9, 0,             !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-16, 12, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a25101-215c-4ccc-839c-6113bf72f411}, !- Handle
  Surface 97,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  4.5, 12, 3.5,                           !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-16, 12, 3.5,          !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-16, 0, 3.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0572c55-32cb-441a-b7bd-215628f03360}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5a4f48f-7992-43b5-866d-49b313cd2362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 12, 3.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, 12, 0,                             !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-16, 12, 0,            !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-16, 12, 3.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb99e68-f946-4207-9f54-9a1f6b37b916}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea0b3e50-fe59-42b2-b301-215a3447756b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21911419532262e-16, 0, 3.5,           !- X,Y,Z Vertex 1 {m}
  7.21911419532262e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1637693-ceb3-43bd-871f-829e71843283}, !- Handle
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315bf167-4ed6-4009-b393-a8d8374a4596}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 3, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d958dff-f3f8-4dff-b58f-051f3ad618f5}, !- Handle
  Surface 101,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e99101-070f-449e-b1fe-26496db38a84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  1.5, 9, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b84c836-a464-45b3-9169-b5d208860bde}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {536de541-be05-470b-94e9-2d44590cb7c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21911419532262e-16, 12, 3.5,          !- X,Y,Z Vertex 1 {m}
  7.21911419532262e-16, 12, 0,            !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-16, 0, 3.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50974141-954c-41fe-8558-90ae0a429913}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2443ec2-c00b-45da-9163-e79bd1815ea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, 9, 0,                              !- X,Y,Z Vertex 1 {m}
  1.5, 6, 0,                              !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-16, 6, 0,             !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-16, 9, 0;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b8250d6-242e-4365-bd4a-db97d1a8ab01}, !- Handle
  Office1,                                !- Name
  {e27a6262-8112-4ed0-b475-fb3258c1b4b6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.47583492568808,                       !- X Origin {m}
  0.37331622676348,                       !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  {f85b54ad-e2cf-48a9-aad3-191e82a30307}, !- Building Story Name
  {4e63379e-aa3d-49a1-99ea-8eb29d2d2a7c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {5a4f4769-c463-47b3-8c37-fd45cb59150f}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b8250d6-242e-4365-bd4a-db97d1a8ab01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266968a7-642c-46f3-8eb1-c2735fba953b}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b8250d6-242e-4365-bd4a-db97d1a8ab01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b05fa65-b403-425d-9d0c-8f5684650e76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, 3, 0,                              !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78cba4cf-5776-450a-98f1-5fea221f3f91}, !- Handle
  Surface 106,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b8250d6-242e-4365-bd4a-db97d1a8ab01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43e46086-7970-4c1a-8899-a82523a4c7e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 3, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {759e0556-1ec2-49ad-98fa-4594fd595731}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b8250d6-242e-4365-bd4a-db97d1a8ab01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb3920f-0a72-4767-8893-1e75f6db565d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 3.5,                              !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d01abfd-21b3-448e-8876-ee92d9029142}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b8250d6-242e-4365-bd4a-db97d1a8ab01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2bf0e4e-0f3d-47b7-91af-07a068c2f18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.5,                           !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.5, 3, 0,                              !- X,Y,Z Vertex 3 {m}
  7.5, 3, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea0b3e50-fe59-42b2-b301-215a3447756b}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b8250d6-242e-4365-bd4a-db97d1a8ab01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eb99e68-f946-4207-9f54-9a1f6b37b916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, 3, 3.5,                            !- X,Y,Z Vertex 1 {m}
  7.5, 3, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a624ecda-1010-4f72-8d7b-780cc000bfeb}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b8250d6-242e-4365-bd4a-db97d1a8ab01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1012c0a2-ada8-4035-9495-db6ef23f7f18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 3, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4fac3f5-b983-44e0-8c66-e3b6253ab034}, !- Handle
  Surface 111,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b8250d6-242e-4365-bd4a-db97d1a8ab01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.5,                           !- X,Y,Z Vertex 1 {m}
  7.5, 3, 3.5,                            !- X,Y,Z Vertex 2 {m}
  3, 3, 3.5,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Handle
  Office2,                                !- Name
  {55abc1e2-562b-4181-88ba-5c551d891017}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.47583492568808,                       !- X Origin {m}
  0.37331622676348,                       !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  {f85b54ad-e2cf-48a9-aad3-191e82a30307}, !- Building Story Name
  {605678c3-0abf-4afc-a7bc-91f62deed45e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {03010d6b-e488-486e-8e97-c81e374ef3d6}, !- Handle
  Surface 112,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {386caf70-f355-449e-b7f0-202fcde939dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70716782324598e-16, 18, 0,           !- X,Y,Z Vertex 1 {m}
  3, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  -2.70716782324598e-16, 12, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb3920f-0a72-4767-8893-1e75f6db565d}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {759e0556-1ec2-49ad-98fa-4594fd595731}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.62975506204116e-16, 1.72736578762583e-16, 3.5, !- X,Y,Z Vertex 1 {m}
  -2.62975506204116e-16, 1.72736578762583e-16, 0, !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 3.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49644513-0da5-46b9-8101-d58033332599}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.18873832788813e-16, 18, 3.5,         !- X,Y,Z Vertex 1 {m}
  -1.01518793371724e-15, 18, -3.51896695400564e-32, !- X,Y,Z Vertex 2 {m}
  -5.18873832788813e-16, 1.80477854883065e-16, 3.51896695400563e-32, !- X,Y,Z Vertex 3 {m}
  -2.25597318603856e-17, 1.80477854883065e-16, 3.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad8ac96-a4b0-43cc-a248-11226470957b}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75e3523-3367-41e1-8755-7addb4112a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 15, 3.5,                             !- X,Y,Z Vertex 1 {m}
  3, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.70716782324602e-16, 18, 0,           !- X,Y,Z Vertex 3 {m}
  -2.70716782324602e-16, 18, 3.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cb1275c-058f-433b-93c0-7ae6877b3a32}, !- Handle
  Surface 116,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab8354b9-d752-4c93-801d-0ff16aedb122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.70716782324598e-16, 3, 0,            !- X,Y,Z Vertex 3 {m}
  -2.70716782324598e-16, 6, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661e8a9c-b296-43f2-bbde-21b003dcd1b7}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {229c3ba0-d6a6-4976-a0a1-2f2eea1d0f26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  -2.70716782324598e-16, 1.80477854883065e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.70716782324598e-16, 3, 0;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {512bbec4-fc8e-46d0-9253-515e4839558c}, !- Handle
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20c0c8bc-54ed-4487-8266-b41aa46ce259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12, 0,                               !- X,Y,Z Vertex 1 {m}
  3, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.70716782324598e-16, 9, 0,            !- X,Y,Z Vertex 3 {m}
  -2.70716782324598e-16, 12, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {536de541-be05-470b-94e9-2d44590cb7c0}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b84c836-a464-45b3-9169-b5d208860bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 3.5,                              !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 15, 3.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0445d79b-889c-438d-b070-91febb936f7e}, !- Handle
  Surface 120,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6464efd7-db20-4f06-ae1e-5eedea898eab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.70716782324598e-16, 6, 0,            !- X,Y,Z Vertex 3 {m}
  -2.70716782324598e-16, 9, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe396f0-0359-432f-91e5-6e70febd1546}, !- Handle
  Surface 121,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a0e35a0-0fd7-4cef-8e3b-5c3f0b4f3967}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70716782324598e-16, 1.80477854883065e-16, 3.5, !- X,Y,Z Vertex 1 {m}
  3, 3, 3.5,                              !- X,Y,Z Vertex 2 {m}
  3, 15, 3.5,                             !- X,Y,Z Vertex 3 {m}
  -2.70716782324598e-16, 18, 3.5;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed3aa32a-6167-4f75-bca6-aa5511403dc1}, !- Handle
  Office3,                                !- Name
  {55abc1e2-562b-4181-88ba-5c551d891017}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.97583492568808,                       !- X Origin {m}
  15.3733162267635,                       !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  {f85b54ad-e2cf-48a9-aad3-191e82a30307}, !- Building Story Name
  {e89da6e9-ce33-43ce-a603-3ee97f44d9de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {a28e0658-b902-49c7-a0c1-39b704396916}, !- Handle
  Surface 122,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed3aa32a-6167-4f75-bca6-aa5511403dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba5a2f2b-6a27-4708-808c-59c442fc04ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02135197469033e-14, 3, 0,             !- X,Y,Z Vertex 1 {m}
  2.02135197469033e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -4.49999999999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.49999999999998, 3, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6638d2c8-0250-4a95-9352-e16f814aa329}, !- Handle
  Surface 123,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed3aa32a-6167-4f75-bca6-aa5511403dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d9186fa-84c4-4a55-bb95-76475b429dcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49999999999998, 3, 0,                !- X,Y,Z Vertex 1 {m}
  -4.49999999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.49999999999998, 3, 0;                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {e75e3523-3367-41e1-8755-7addb4112a56}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3aa32a-6167-4f75-bca6-aa5511403dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad8ac96-a4b0-43cc-a248-11226470957b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.49999999999998, 3, 3.5,              !- X,Y,Z Vertex 1 {m}
  -7.49999999999998, 3, 0,                !- X,Y,Z Vertex 2 {m}
  -4.49999999999998, -2.55234230083634e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.49999999999998, -2.55234230083634e-16, 3.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9b9111f-4c06-4c13-9072-c68b937b34d6}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3aa32a-6167-4f75-bca6-aa5511403dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4b2c448-5c58-4619-82e0-27eb47d7b844}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01885119617552e-14, 2.50077851480798e-17, 3.5, !- X,Y,Z Vertex 1 {m}
  2.01885119617552e-14, 2.50077851480798e-17, 0, !- X,Y,Z Vertex 2 {m}
  3.00000000000002, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  3.00000000000002, 3, 3.5;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41fd7631-6120-476f-9fc6-8a7cf3bb364c}, !- Handle
  Surface 126,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed3aa32a-6167-4f75-bca6-aa5511403dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0f5162-ded9-4887-8311-c3c1cc407abd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000002, 3, 0,                 !- X,Y,Z Vertex 1 {m}
  2.02135197469033e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.02135197469033e-14, 3, 0;             !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {758f0dbb-2017-4174-a45c-09239449a6fe}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3aa32a-6167-4f75-bca6-aa5511403dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000002, 3, 3.5,               !- X,Y,Z Vertex 1 {m}
  3.00000000000002, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.49999999999998, 3, 0,                !- X,Y,Z Vertex 3 {m}
  -7.49999999999998, 3, 3.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a4f48f-7992-43b5-866d-49b313cd2362}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3aa32a-6167-4f75-bca6-aa5511403dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0572c55-32cb-441a-b7bd-215628f03360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49999999999998, 0, 3.5,              !- X,Y,Z Vertex 1 {m}
  -4.49999999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.02135197469033e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.02135197469033e-14, 0, 3.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92fdd622-a491-4ccf-bbfc-2a2e9eb74b47}, !- Handle
  Surface 129,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed3aa32a-6167-4f75-bca6-aa5511403dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02135197469033e-14, 0, 3.5,           !- X,Y,Z Vertex 1 {m}
  3.00000000000002, 3, 3.5,               !- X,Y,Z Vertex 2 {m}
  -7.49999999999998, 3, 3.5,              !- X,Y,Z Vertex 3 {m}
  -4.49999999999998, 0, 3.5;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79fe8627-865d-4678-a872-eb81a56190ce}, !- Handle
  ServerRoom,                             !- Name
  {55abc1e2-562b-4181-88ba-5c551d891017}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.97583492568808,                       !- X Origin {m}
  12.3733162267635,                       !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  {f85b54ad-e2cf-48a9-aad3-191e82a30307}, !- Building Story Name
  {4a6afb05-c5d2-427b-853e-6717cc53e44b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {e78bdfbd-babb-49f0-8cc9-00b06dee2b21}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79fe8627-865d-4678-a872-eb81a56190ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -1.87696969078388e-14, 3.5,          !- X,Y,Z Vertex 1 {m}
  3, 5.99999999999998, 3.5,               !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 2.99999999999998, 3.5, !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -1.87696969078388e-14, 3.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b2c448-5c58-4619-82e0-27eb47d7b844}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79fe8627-865d-4678-a872-eb81a56190ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9b9111f-4c06-4c13-9072-c68b937b34d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 5.99999999999998, 3.5,               !- X,Y,Z Vertex 1 {m}
  3, 5.99999999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  1.18858860898089e-15, 2.99999999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.18858860898089e-15, 2.99999999999998, 3.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1366a6-1c6b-4b74-85dc-a83fd89731dd}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79fe8627-865d-4678-a872-eb81a56190ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aca3e41a-72cb-4117-8daf-1c5a964db9c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 2.99999999999998, 3.5, !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 2.99999999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, -1.87696969078388e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -1.87696969078388e-14, 3.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da8766c-2ed0-4ede-9bd5-1089f661a509}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79fe8627-865d-4678-a872-eb81a56190ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70150297-5546-4d34-ae4c-1954bd2d8a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -1.87696969078388e-14, 3.5,          !- X,Y,Z Vertex 1 {m}
  3, -1.87696969078388e-14, 0,            !- X,Y,Z Vertex 2 {m}
  3, 5.99999999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 5.99999999999998, 3.5;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4fda62a-dc2a-47b5-9544-f74e004b4464}, !- Handle
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79fe8627-865d-4678-a872-eb81a56190ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8961d39-1c55-402b-8447-2c36175fe05f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 5.99999999999998, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -1.87696969078388e-14, 0,            !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, -1.87696969078388e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 2.99999999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa208f3-76bd-43a2-873f-abf35b75c7e0}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79fe8627-865d-4678-a872-eb81a56190ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8f4df95-bf7e-4291-8e72-3a6c6827a41b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, -1.87696969078388e-14, 3.5, !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, -1.87696969078388e-14, 0, !- X,Y,Z Vertex 2 {m}
  3, -1.87696969078388e-14, 0,            !- X,Y,Z Vertex 3 {m}
  3, -1.87696969078388e-14, 3.5;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f287c4f-6a20-4685-ab0d-f93ab73e6005}, !- Handle
  Office4,                                !- Name
  {55abc1e2-562b-4181-88ba-5c551d891017}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.9758349256881,                       !- X Origin {m}
  0.37331622676348,                       !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  {f85b54ad-e2cf-48a9-aad3-191e82a30307}, !- Building Story Name
  {296afcf6-3e54-431e-acd9-3ed017e91a73}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {753d9ed9-4335-498b-80bf-327c51db60e5}, !- Handle
  Surface 136,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f287c4f-6a20-4685-ab0d-f93ab73e6005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3e4d38d-b63c-4355-8d48-8c56582b82a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00848907646000811, 12, 0,            !- X,Y,Z Vertex 1 {m}
  -0.00848907646000811, 9, 0,             !- X,Y,Z Vertex 2 {m}
  -3.00848907646001, 9, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00848907646001, 12, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f4df95-bf7e-4291-8e72-3a6c6827a41b}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f287c4f-6a20-4685-ab0d-f93ab73e6005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aa208f3-76bd-43a2-873f-abf35b75c7e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00848907646000811, 12, 3.5,          !- X,Y,Z Vertex 1 {m}
  -0.00848907646000811, 12, 0,            !- X,Y,Z Vertex 2 {m}
  -3.00848907646001, 12, 0,               !- X,Y,Z Vertex 3 {m}
  -3.00848907646001, 12, 3.5;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74b64e63-81eb-4a50-a4a9-ef24f6cf669b}, !- Handle
  Surface 138,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f287c4f-6a20-4685-ab0d-f93ab73e6005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39865fdb-86c4-4844-a255-f88eb570bbd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00848907646000811, 9, 0,             !- X,Y,Z Vertex 1 {m}
  -0.00848907646000811, 6, 0,             !- X,Y,Z Vertex 2 {m}
  -3.00848907646001, 6, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00848907646001, 9, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {691dce57-5db9-4cf1-9b7b-1af6443ddeed}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f287c4f-6a20-4685-ab0d-f93ab73e6005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73227258-d321-4711-95ae-ff185fc8a174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00848907646000811, 3, 0,             !- X,Y,Z Vertex 1 {m}
  -0.00848907646000811, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.00848907646001, 3, 0;                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f7b48ba8-292b-4cd1-801b-c8b2967fbc56}, !- Handle
  Surface 140,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f287c4f-6a20-4685-ab0d-f93ab73e6005}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00848907646000811, 0, 3.5,           !- X,Y,Z Vertex 1 {m}
  -0.00848907646000811, 12, 3.5,          !- X,Y,Z Vertex 2 {m}
  -3.00848907646001, 12, 3.5,             !- X,Y,Z Vertex 3 {m}
  -3.00848907646001, 3, 3.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb2320d3-0571-4c08-af1e-7986e0e0e770}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f287c4f-6a20-4685-ab0d-f93ab73e6005}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00848907646000811, 0, 3.5,           !- X,Y,Z Vertex 1 {m}
  -0.00848907646000811, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -0.00848907646000811, 12, 0,            !- X,Y,Z Vertex 3 {m}
  -0.00848907646000811, 12, 3.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2bf0e4e-0f3d-47b7-91af-07a068c2f18d}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f287c4f-6a20-4685-ab0d-f93ab73e6005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d01abfd-21b3-448e-8876-ee92d9029142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00848907646001, 3, 3.5,              !- X,Y,Z Vertex 1 {m}
  -3.00848907646001, 3, 0,                !- X,Y,Z Vertex 2 {m}
  -0.00848907646000813, -2.59222264928691e-17, 0, !- X,Y,Z Vertex 3 {m}
  -0.00848907646000813, -2.59222264928691e-17, 3.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb07e3a3-883f-4662-b9a9-888929cb32e5}, !- Handle
  Surface 143,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f287c4f-6a20-4685-ab0d-f93ab73e6005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e10838a-0c61-406b-bcec-0e1b7f11f744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00848907646000811, 6, 0,             !- X,Y,Z Vertex 1 {m}
  -0.00848907646000811, 3, 0,             !- X,Y,Z Vertex 2 {m}
  -3.00848907646001, 3, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00848907646001, 6, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bed58b-b651-440a-9004-1545b2954ef4}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f287c4f-6a20-4685-ab0d-f93ab73e6005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d735b2e9-3fc4-4096-a34a-3ed9e3a76986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00848907646001, 12, 3.5,             !- X,Y,Z Vertex 1 {m}
  -3.00848907646001, 12, 0,               !- X,Y,Z Vertex 2 {m}
  -3.00848907646001, 3, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00848907646001, 3, 3.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d735b2e9-3fc4-4096-a34a-3ed9e3a76986}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82bed58b-b651-440a-9004-1545b2954ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  4.5, 9, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 9, 3.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca3e41a-72cb-4117-8daf-1c5a964db9c5}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {205e38bd-79b5-4119-b293-295a514df049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1366a6-1c6b-4b74-85dc-a83fd89731dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 9, 3.5,                            !- X,Y,Z Vertex 1 {m}
  4.5, 9, 0,                              !- X,Y,Z Vertex 2 {m}
  4.5, 12, 0,                             !- X,Y,Z Vertex 3 {m}
  4.5, 12, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {585ef010-f784-434d-a57c-c61dd9fac2e0}; !- Handle

OS:Sizing:Parameters,
  {f3489ac7-ebf8-48c5-a331-30908be57bed}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {cc183faa-3d81-4d13-bb63-8ac22110d83f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {8466e50f-af25-4c81-b053-29cd93718860}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {80c96571-ce81-402f-9d22-d9e5ca4f84b4}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {3342c455-e51c-49f8-9f5d-aedb2829ad60}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SubSurface,
  {fe0fc236-e64c-4ade-9626-6daf115ef6a9}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb2320d3-0571-4c08-af1e-7986e0e0e770}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.00848907646000811, 1.94223990378491, 2.58778722940803, !- X,Y,Z Vertex 1 {m}
  -0.00848907646000811, 1.94223990378491, 1.22778722940803, !- X,Y,Z Vertex 2 {m}
  -0.00848907646000811, 8.73223990378491, 1.22778722940803, !- X,Y,Z Vertex 3 {m}
  -0.00848907646000811, 8.73223990378491, 2.58778722940803; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8632667-3716-4f99-befa-782345b8d626}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a4f4769-c463-47b3-8c37-fd45cb59150f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.13249588541421, 0, 2.73112748808812,  !- X,Y,Z Vertex 1 {m}
  1.13249588541421, 0, 1.12112748808812,  !- X,Y,Z Vertex 2 {m}
  9.11249588541421, 0, 1.12112748808812,  !- X,Y,Z Vertex 3 {m}
  9.11249588541421, 0, 2.73112748808812;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a25efd0b-7c97-41c7-997a-d64a253f458a}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49644513-0da5-46b9-8101-d58033332599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.8199270029608, 2.69518394960021,  !- X,Y,Z Vertex 1 {m}
  0, 16.8199270029608, 0.815183949600213, !- X,Y,Z Vertex 2 {m}
  0, 13.2499270029608, 0.815183949600213, !- X,Y,Z Vertex 3 {m}
  0, 13.2499270029608, 2.69518394960021;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46cb1ed0-f14d-42e6-8100-7759d6fab692}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49644513-0da5-46b9-8101-d58033332599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.0805998881011, 2.68051463578678,  !- X,Y,Z Vertex 1 {m}
  0, 12.0805998881011, 0.740514635786779, !- X,Y,Z Vertex 2 {m}
  0, 7.95059988810109, 0.740514635786779, !- X,Y,Z Vertex 3 {m}
  0, 7.95059988810109, 2.68051463578678;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccb78e05-3996-4b40-b2a9-9ebd1215609d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49644513-0da5-46b9-8101-d58033332599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.13448963651561, 2.70038777360921,  !- X,Y,Z Vertex 1 {m}
  0, 7.13448963651561, 0.900387773609208, !- X,Y,Z Vertex 2 {m}
  0, 3.72448963651561, 0.900387773609208, !- X,Y,Z Vertex 3 {m}
  0, 3.72448963651561, 2.70038777360921;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0938a707-18c0-49dc-9f5a-f4a23ff2096d}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {758f0dbb-2017-4174-a45c-09239449a6fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4561646038685, 3, 2.76141961749004,   !- X,Y,Z Vertex 1 {m}
  1.4561646038685, 3, 1.05141961749004,   !- X,Y,Z Vertex 2 {m}
  -5.8438353961315, 3, 1.05141961749004,  !- X,Y,Z Vertex 3 {m}
  -5.8438353961315, 3, 2.76141961749004;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89242630-b4f8-4aa0-8cab-87ec449de23f}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b057d39-5374-4761-86d8-10e8c48ca4f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5, -0.676826938132528, 2.70248013526078, !- X,Y,Z Vertex 1 {m}
  -4.5, -0.676826938132528, 1.13248013526078, !- X,Y,Z Vertex 2 {m}
  -4.5, -2.24682693813253, 1.13248013526078, !- X,Y,Z Vertex 3 {m}
  -4.5, -2.24682693813253, 2.70248013526078; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e427340-c7b8-4889-a6b4-19decedc7571}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {add63730-86de-46a9-8889-9d0a393bc7f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.677953160509536, 2.62930422908161, !- X,Y,Z Vertex 1 {m}
  0, -0.677953160509536, 1.33930422908161, !- X,Y,Z Vertex 2 {m}
  0, -2.25795316050954, 1.33930422908161, !- X,Y,Z Vertex 3 {m}
  0, -2.25795316050954, 2.62930422908161; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {131a95d2-28ad-4e2f-bf75-1f513ca0a7ea}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbc53a73-6ded-4449-8a72-1a7bd3bed969}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.758079799755118, 2.65063721669123, !- X,Y,Z Vertex 1 {m}
  0, -0.758079799755118, 1.27063721669123, !- X,Y,Z Vertex 2 {m}
  0, -2.32807979975512, 1.27063721669123, !- X,Y,Z Vertex 3 {m}
  0, -2.32807979975512, 2.65063721669123; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7afc3b2-a208-474b-b314-f00e81839548}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c38e9a54-b2b0-490b-b5f3-9206f4dc1222}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.711155425408673, 2.67276427610673, !- X,Y,Z Vertex 1 {m}
  0, -0.711155425408673, 1.24276427610673, !- X,Y,Z Vertex 2 {m}
  0, -2.46115542540867, 1.24276427610673, !- X,Y,Z Vertex 3 {m}
  0, -2.46115542540867, 2.67276427610673; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e22de63-4771-4aba-8d02-ad4f12323cd2}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {467f1d03-9f0b-4564-8f3a-a2563bc4c1e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.468346306958687, -12, 2.69107641242903, !- X,Y,Z Vertex 1 {m}
  0.468346306958687, -12, 0.951076412429026, !- X,Y,Z Vertex 2 {m}
  1.04834630695869, -12, 0.951076412429026, !- X,Y,Z Vertex 3 {m}
  1.04834630695869, -12, 2.69107641242903; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b69ee463-853d-461d-8313-f48bc0d631ba}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8983df8e-3f12-4de3-abcb-f4fbc01b290d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, -2.39430094325276, 2.78668564367561, !- X,Y,Z Vertex 1 {m}
  4.5, -2.39430094325276, 0.986685643675613, !- X,Y,Z Vertex 2 {m}
  4.5, -0.594300943252759, 0.986685643675613, !- X,Y,Z Vertex 3 {m}
  4.5, -0.594300943252759, 2.78668564367561; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bfeda13-ffa3-4cee-b24d-20d69629c690}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4cacc5c9-9de4-4558-ab63-a16c4bc38d6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, -2.451752068722, 2.74432102376511, !- X,Y,Z Vertex 1 {m}
  4.5, -2.451752068722, 0.974321023765111, !- X,Y,Z Vertex 2 {m}
  4.5, -0.811752068722005, 0.974321023765111, !- X,Y,Z Vertex 3 {m}
  4.5, -0.811752068722005, 2.74432102376511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {678f725d-d9ab-4c5b-82dc-783c45ac6073}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {372c87b5-9d79-44bb-af6b-4a652c35f86b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, -2.30573870101066, 2.72492730535858, !- X,Y,Z Vertex 1 {m}
  4.5, -2.30573870101066, 1.08492730535858, !- X,Y,Z Vertex 2 {m}
  4.5, -0.775738701010662, 1.08492730535858, !- X,Y,Z Vertex 3 {m}
  4.5, -0.775738701010662, 2.72492730535858; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c72a8274-f308-4820-81ac-c2fc1f27fe62}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87999a55-deae-4a52-ab3f-784c66fd6333}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, -2.3716600897923, 2.74428940137183, !- X,Y,Z Vertex 1 {m}
  4.5, -2.3716600897923, 1.05428940137183, !- X,Y,Z Vertex 2 {m}
  4.5, -0.681660089792297, 1.05428940137183, !- X,Y,Z Vertex 3 {m}
  4.5, -0.681660089792297, 2.74428940137183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {088f25f0-f040-4bf1-97f3-f10d9c54b8b1}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bf7241d-143d-4e0a-a857-1de767b74261}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, 0.942192194533425, 2.81347530000856, !- X,Y,Z Vertex 1 {m}
  4.5, 0.942192194533425, 0.953475300008557, !- X,Y,Z Vertex 2 {m}
  4.5, 5.01219219453343, 0.953475300008557, !- X,Y,Z Vertex 3 {m}
  4.5, 5.01219219453343, 2.81347530000856; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1550658b-fea1-40e6-aac5-15f00479d43e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f18a6412-7d93-4477-9bb7-8718883f66ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.26598458883468, 0, 2.81615504590971,  !- X,Y,Z Vertex 1 {m}
  1.26598458883468, 0, 0.986155045909709, !- X,Y,Z Vertex 2 {m}
  3.09598458883468, 0, 0.986155045909709, !- X,Y,Z Vertex 3 {m}
  3.09598458883468, 0, 2.81615504590971;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5dda85d-8d93-44d8-a75b-a00249faeb0e}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54661f95-dc01-4aa2-b02f-45ba68e59f3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.35195538772814, 6, 2.90621643021349,  !- X,Y,Z Vertex 1 {m}
  3.35195538772814, 6, 0.766216430213487, !- X,Y,Z Vertex 2 {m}
  1.21195538772814, 6, 0.766216430213487, !- X,Y,Z Vertex 3 {m}
  1.21195538772814, 6, 2.90621643021349;  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {f85b54ad-e2cf-48a9-aad3-191e82a30307}, !- Handle
  Building Story 2,                       !- Name
  3.5,                                    !- Nominal Z Coordinate {m}
  3.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8a09ae42-aedc-4acd-8a28-cbbc936e9468}; !- Group Rendering Name

OS:Rendering:Color,
  {8a09ae42-aedc-4acd-8a28-cbbc936e9468}, !- Handle
  Rendering Color 60,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:ThermalZone,
  {f4ddb784-2f17-45e8-82a4-eab9179d4507}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10b957ae-d582-4379-9f70-87aa1bee1c44}, !- Zone Air Inlet Port List
  {a20a164b-630d-4818-9375-bddc953eda26}, !- Zone Air Exhaust Port List
  {799821bf-3ac6-4204-bfbc-854bd5e4d62b}, !- Zone Air Node Name
  {a34a70c3-7367-4114-aa29-1e71f8811a6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02ea48a2-ef15-443f-bd98-9348b5f8668b}, !- Group Rendering Name
  {f70e33f6-e7d1-4106-b015-4854057bdcbb}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {78e4935c-1f47-48b4-850c-eae1634218be}; !- Humidistat Name

OS:Node,
  {4b20631b-9631-4bc5-900f-faa654b2842d}, !- Handle
  Node 1,                                 !- Name
  {799821bf-3ac6-4204-bfbc-854bd5e4d62b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {799821bf-3ac6-4204-bfbc-854bd5e4d62b}, !- Handle
  {f4ddb784-2f17-45e8-82a4-eab9179d4507}, !- Source Object
  11,                                     !- Outlet Port
  {4b20631b-9631-4bc5-900f-faa654b2842d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10b957ae-d582-4379-9f70-87aa1bee1c44}, !- Handle
  {f4ddb784-2f17-45e8-82a4-eab9179d4507}; !- HVAC Component

OS:PortList,
  {a20a164b-630d-4818-9375-bddc953eda26}, !- Handle
  {f4ddb784-2f17-45e8-82a4-eab9179d4507}; !- HVAC Component

OS:PortList,
  {a34a70c3-7367-4114-aa29-1e71f8811a6e}, !- Handle
  {f4ddb784-2f17-45e8-82a4-eab9179d4507}; !- HVAC Component

OS:Sizing:Zone,
  {d4558b6e-fdea-4dc0-932f-93c019689cb5}, !- Handle
  {f4ddb784-2f17-45e8-82a4-eab9179d4507}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e8ab854c-d096-4a0a-90ad-e1140a637a93}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f4ddb784-2f17-45e8-82a4-eab9179d4507}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {f70e33f6-e7d1-4106-b015-4854057bdcbb}, !- Handle
  Thermostat Setpoint Dual Setpoint 1;    !- Name

OS:ZoneControl:Humidistat,
  {78e4935c-1f47-48b4-850c-eae1634218be}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Rendering:Color,
  {02ea48a2-ef15-443f-bd98-9348b5f8668b}, !- Handle
  Rendering Color 61,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:SpaceType,
  {55abc1e2-562b-4181-88ba-5c551d891017}, !- Handle
  Space Function Dining - bar lounge/leisure, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f93765bf-80d1-45db-8cd5-52e870edfe45}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining - bar lounge/leisure;            !- Standards Space Type

OS:SpaceType,
  {e27a6262-8112-4ed0-b475-fb3258c1b4b6}, !- Handle
  Space Function Hospital - pharmacy,     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d73acdf3-d832-4581-8355-a399019da865}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - pharmacy;                    !- Standards Space Type

OS:SpaceType,
  {a9ee9607-ce5c-4388-83c0-6862523db667}, !- Handle
  Space Function Hospital - recovery,     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {65564277-b6d4-42c1-b90c-982649c0f8d5}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital - recovery;                    !- Standards Space Type

OS:SpaceType,
  {64476453-9946-425e-a810-2320895fbf5c}, !- Handle
  Space Function Office - enclosed,       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5f16ff64-3705-48f6-8b89-b2fa79e073a1}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:SpaceType,
  {bfb3ff9d-ea03-42bb-80f6-c611b71e5fd9}, !- Handle
  Space Function Warehouse - med/blk,     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0f41b259-9505-4a20-a0cc-2364d4670ad8}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk;                    !- Standards Space Type

OS:SpaceType,
  {929371e6-72fe-4ddb-a121-a5496545349c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-D, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {05ef9cc4-5681-4764-a10f-a5eaf35e7463}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-D;                !- Standards Space Type

OS:Rendering:Color,
  {f93765bf-80d1-45db-8cd5-52e870edfe45}, !- Handle
  Rendering Color 62,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d73acdf3-d832-4581-8355-a399019da865}, !- Handle
  Rendering Color 63,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65564277-b6d4-42c1-b90c-982649c0f8d5}, !- Handle
  Rendering Color 64,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f16ff64-3705-48f6-8b89-b2fa79e073a1}, !- Handle
  Rendering Color 65,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f41b259-9505-4a20-a0cc-2364d4670ad8}, !- Handle
  Rendering Color 66,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05ef9cc4-5681-4764-a10f-a5eaf35e7463}, !- Handle
  Rendering Color 67,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {21711236-0e6f-4554-a048-d6fa8eb5ec95}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a555329-eabb-4262-aeb5-8d02ea81932d}, !- Zone Air Inlet Port List
  {079f50c6-df5a-4558-a7aa-5e259dd37f36}, !- Zone Air Exhaust Port List
  {6e25ccd2-4041-4eaf-86da-0adf27cab850}, !- Zone Air Node Name
  {c05df128-aa80-493f-a407-d505559ece42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dec6ed46-7ea0-4f58-8163-d20f288c099d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e02580df-f44b-463f-bec3-30152ce49657}, !- Handle
  Node 2,                                 !- Name
  {6e25ccd2-4041-4eaf-86da-0adf27cab850}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e25ccd2-4041-4eaf-86da-0adf27cab850}, !- Handle
  {21711236-0e6f-4554-a048-d6fa8eb5ec95}, !- Source Object
  11,                                     !- Outlet Port
  {e02580df-f44b-463f-bec3-30152ce49657}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a555329-eabb-4262-aeb5-8d02ea81932d}, !- Handle
  {21711236-0e6f-4554-a048-d6fa8eb5ec95}; !- HVAC Component

OS:PortList,
  {079f50c6-df5a-4558-a7aa-5e259dd37f36}, !- Handle
  {21711236-0e6f-4554-a048-d6fa8eb5ec95}; !- HVAC Component

OS:PortList,
  {c05df128-aa80-493f-a407-d505559ece42}, !- Handle
  {21711236-0e6f-4554-a048-d6fa8eb5ec95}; !- HVAC Component

OS:Sizing:Zone,
  {9c32211d-d472-4262-81d7-187fa7a197d2}, !- Handle
  {21711236-0e6f-4554-a048-d6fa8eb5ec95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {157b1827-00b3-47c6-a8ed-f9f0abf4a553}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {21711236-0e6f-4554-a048-d6fa8eb5ec95}; !- Thermal Zone

OS:Rendering:Color,
  {dec6ed46-7ea0-4f58-8163-d20f288c099d}, !- Handle
  Rendering Color 68,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {18321fce-7340-44c7-a382-fe026bc37365}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93004909-943d-462b-a19f-a3e873e1fae7}, !- Zone Air Inlet Port List
  {8be7afb9-f898-4da2-966d-e74ecfecbd19}, !- Zone Air Exhaust Port List
  {439f56ee-bf31-4d37-889a-a7279d2f7e62}, !- Zone Air Node Name
  {bfb705d3-9cf2-4b98-ae4f-551182ebf671}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3eb1380b-bec8-48b9-822a-224fd0eafde8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f22fc66-5269-4786-99c6-06dc1d736b77}, !- Handle
  Node 3,                                 !- Name
  {439f56ee-bf31-4d37-889a-a7279d2f7e62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {439f56ee-bf31-4d37-889a-a7279d2f7e62}, !- Handle
  {18321fce-7340-44c7-a382-fe026bc37365}, !- Source Object
  11,                                     !- Outlet Port
  {8f22fc66-5269-4786-99c6-06dc1d736b77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93004909-943d-462b-a19f-a3e873e1fae7}, !- Handle
  {18321fce-7340-44c7-a382-fe026bc37365}; !- HVAC Component

OS:PortList,
  {8be7afb9-f898-4da2-966d-e74ecfecbd19}, !- Handle
  {18321fce-7340-44c7-a382-fe026bc37365}; !- HVAC Component

OS:PortList,
  {bfb705d3-9cf2-4b98-ae4f-551182ebf671}, !- Handle
  {18321fce-7340-44c7-a382-fe026bc37365}; !- HVAC Component

OS:Sizing:Zone,
  {a49ab237-4545-42e8-9107-3ea566536da4}, !- Handle
  {18321fce-7340-44c7-a382-fe026bc37365}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c944670-6839-452e-a3d7-25ce174865f6}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {18321fce-7340-44c7-a382-fe026bc37365}; !- Thermal Zone

OS:Rendering:Color,
  {3eb1380b-bec8-48b9-822a-224fd0eafde8}, !- Handle
  Rendering Color 69,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {4e63379e-aa3d-49a1-99ea-8eb29d2d2a7c}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8c1b9c5-03fc-4de6-a615-acfc70325757}, !- Zone Air Inlet Port List
  {74832432-a6f6-4e3f-9f7a-55f03e4fe28d}, !- Zone Air Exhaust Port List
  {b6de2e64-4771-4335-8f76-4873d4bf238f}, !- Zone Air Node Name
  {3a61c3db-7cd1-4aad-87a1-42db36504e38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77af6ba5-c0c2-4051-93f5-35e8d3dcfd07}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05bc2ba4-7bfa-4917-8cd3-1b2f6533d1e1}, !- Handle
  Node 4,                                 !- Name
  {b6de2e64-4771-4335-8f76-4873d4bf238f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6de2e64-4771-4335-8f76-4873d4bf238f}, !- Handle
  {4e63379e-aa3d-49a1-99ea-8eb29d2d2a7c}, !- Source Object
  11,                                     !- Outlet Port
  {05bc2ba4-7bfa-4917-8cd3-1b2f6533d1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8c1b9c5-03fc-4de6-a615-acfc70325757}, !- Handle
  {4e63379e-aa3d-49a1-99ea-8eb29d2d2a7c}; !- HVAC Component

OS:PortList,
  {74832432-a6f6-4e3f-9f7a-55f03e4fe28d}, !- Handle
  {4e63379e-aa3d-49a1-99ea-8eb29d2d2a7c}; !- HVAC Component

OS:PortList,
  {3a61c3db-7cd1-4aad-87a1-42db36504e38}, !- Handle
  {4e63379e-aa3d-49a1-99ea-8eb29d2d2a7c}; !- HVAC Component

OS:Sizing:Zone,
  {40505b76-ff52-4223-a524-2aa43eaffbc0}, !- Handle
  {4e63379e-aa3d-49a1-99ea-8eb29d2d2a7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d6770711-da43-45ad-b9d9-f32d102ba08c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {4e63379e-aa3d-49a1-99ea-8eb29d2d2a7c}; !- Thermal Zone

OS:Rendering:Color,
  {77af6ba5-c0c2-4051-93f5-35e8d3dcfd07}, !- Handle
  Rendering Color 70,                     !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:ThermalZone,
  {605678c3-0abf-4afc-a7bc-91f62deed45e}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d11fb03-4e9e-4d16-97d4-47905fd3119e}, !- Zone Air Inlet Port List
  {bb5b54d1-0218-4814-8ebf-1f690cc25c1c}, !- Zone Air Exhaust Port List
  {399d98e7-1a44-448c-9cef-8949365ef531}, !- Zone Air Node Name
  {62914bb8-aa63-46f8-a943-494aad7cd767}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bad5769c-f5c6-49e3-8c06-52bc33238787}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {deeca990-acb4-4f53-b0d8-de2e10b5f27f}, !- Handle
  Node 5,                                 !- Name
  {399d98e7-1a44-448c-9cef-8949365ef531}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {399d98e7-1a44-448c-9cef-8949365ef531}, !- Handle
  {605678c3-0abf-4afc-a7bc-91f62deed45e}, !- Source Object
  11,                                     !- Outlet Port
  {deeca990-acb4-4f53-b0d8-de2e10b5f27f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d11fb03-4e9e-4d16-97d4-47905fd3119e}, !- Handle
  {605678c3-0abf-4afc-a7bc-91f62deed45e}; !- HVAC Component

OS:PortList,
  {bb5b54d1-0218-4814-8ebf-1f690cc25c1c}, !- Handle
  {605678c3-0abf-4afc-a7bc-91f62deed45e}; !- HVAC Component

OS:PortList,
  {62914bb8-aa63-46f8-a943-494aad7cd767}, !- Handle
  {605678c3-0abf-4afc-a7bc-91f62deed45e}; !- HVAC Component

OS:Sizing:Zone,
  {a7e9f5c2-6f68-4cb1-9246-1062d18acf72}, !- Handle
  {605678c3-0abf-4afc-a7bc-91f62deed45e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cfede14f-757c-4e6e-91c4-7f5058f57d09}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {605678c3-0abf-4afc-a7bc-91f62deed45e}; !- Thermal Zone

OS:Rendering:Color,
  {bad5769c-f5c6-49e3-8c06-52bc33238787}, !- Handle
  Rendering Color 71,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e89da6e9-ce33-43ce-a603-3ee97f44d9de}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cb19579-6142-4432-b368-3df37fedf4a9}, !- Zone Air Inlet Port List
  {af8a909d-7283-4e3b-8a16-4b53a466e356}, !- Zone Air Exhaust Port List
  {52577385-fd07-473d-81f9-321d1be676ff}, !- Zone Air Node Name
  {d01ec079-b4e8-4ef0-9729-4a74b1dc10ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc155dd2-0ff4-4ced-ad2e-24b5e754480e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd0bda97-2a9c-4ef5-9119-2ea5b61bb4b0}, !- Handle
  Node 6,                                 !- Name
  {52577385-fd07-473d-81f9-321d1be676ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52577385-fd07-473d-81f9-321d1be676ff}, !- Handle
  {e89da6e9-ce33-43ce-a603-3ee97f44d9de}, !- Source Object
  11,                                     !- Outlet Port
  {fd0bda97-2a9c-4ef5-9119-2ea5b61bb4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cb19579-6142-4432-b368-3df37fedf4a9}, !- Handle
  {e89da6e9-ce33-43ce-a603-3ee97f44d9de}; !- HVAC Component

OS:PortList,
  {af8a909d-7283-4e3b-8a16-4b53a466e356}, !- Handle
  {e89da6e9-ce33-43ce-a603-3ee97f44d9de}; !- HVAC Component

OS:PortList,
  {d01ec079-b4e8-4ef0-9729-4a74b1dc10ff}, !- Handle
  {e89da6e9-ce33-43ce-a603-3ee97f44d9de}; !- HVAC Component

OS:Sizing:Zone,
  {6c95ec92-65d0-414b-ac6b-8daecfc27fa1}, !- Handle
  {e89da6e9-ce33-43ce-a603-3ee97f44d9de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3e29eed0-33d3-487d-ac35-099661535307}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {e89da6e9-ce33-43ce-a603-3ee97f44d9de}; !- Thermal Zone

OS:Rendering:Color,
  {dc155dd2-0ff4-4ced-ad2e-24b5e754480e}, !- Handle
  Rendering Color 72,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:ThermalZone,
  {296afcf6-3e54-431e-acd9-3ed017e91a73}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8643f88a-4f5e-45cf-8267-47d1ce1b831b}, !- Zone Air Inlet Port List
  {bfc5cdda-3c3e-4220-b671-6a0ec5d9526c}, !- Zone Air Exhaust Port List
  {351003a6-6545-4cf2-9486-04c8dc0313c4}, !- Zone Air Node Name
  {a8e56d52-7866-4118-9883-27ff3fff69ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b4a6e13-e0fe-46ec-9ad1-b97eea8f2c02}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe9d024d-1d88-4073-845d-df70b58e8dad}, !- Handle
  Node 7,                                 !- Name
  {351003a6-6545-4cf2-9486-04c8dc0313c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {351003a6-6545-4cf2-9486-04c8dc0313c4}, !- Handle
  {296afcf6-3e54-431e-acd9-3ed017e91a73}, !- Source Object
  11,                                     !- Outlet Port
  {fe9d024d-1d88-4073-845d-df70b58e8dad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8643f88a-4f5e-45cf-8267-47d1ce1b831b}, !- Handle
  {296afcf6-3e54-431e-acd9-3ed017e91a73}; !- HVAC Component

OS:PortList,
  {bfc5cdda-3c3e-4220-b671-6a0ec5d9526c}, !- Handle
  {296afcf6-3e54-431e-acd9-3ed017e91a73}; !- HVAC Component

OS:PortList,
  {a8e56d52-7866-4118-9883-27ff3fff69ea}, !- Handle
  {296afcf6-3e54-431e-acd9-3ed017e91a73}; !- HVAC Component

OS:Sizing:Zone,
  {c8b2641a-030b-4e61-8c67-5be92a883089}, !- Handle
  {296afcf6-3e54-431e-acd9-3ed017e91a73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {808d5a45-36ac-49c9-bd33-99f623e6d0c8}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {296afcf6-3e54-431e-acd9-3ed017e91a73}; !- Thermal Zone

OS:Rendering:Color,
  {7b4a6e13-e0fe-46ec-9ad1-b97eea8f2c02}, !- Handle
  Rendering Color 73,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4a6afb05-c5d2-427b-853e-6717cc53e44b}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0716d1cc-e5e5-4659-ba6d-11e60511f4fa}, !- Zone Air Inlet Port List
  {5eade32e-8f5c-46cb-a1e2-fb28be58e383}, !- Zone Air Exhaust Port List
  {3637e3fd-955e-4904-9141-1e85aecc5db3}, !- Zone Air Node Name
  {5ee9fe08-c48d-451c-826a-2130120fded4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf9b6f01-9a39-49b0-a0c3-d2617db32a63}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dd235f9-3455-46a1-ac26-92983ad25fb4}, !- Handle
  Node 8,                                 !- Name
  {3637e3fd-955e-4904-9141-1e85aecc5db3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3637e3fd-955e-4904-9141-1e85aecc5db3}, !- Handle
  {4a6afb05-c5d2-427b-853e-6717cc53e44b}, !- Source Object
  11,                                     !- Outlet Port
  {4dd235f9-3455-46a1-ac26-92983ad25fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0716d1cc-e5e5-4659-ba6d-11e60511f4fa}, !- Handle
  {4a6afb05-c5d2-427b-853e-6717cc53e44b}; !- HVAC Component

OS:PortList,
  {5eade32e-8f5c-46cb-a1e2-fb28be58e383}, !- Handle
  {4a6afb05-c5d2-427b-853e-6717cc53e44b}; !- HVAC Component

OS:PortList,
  {5ee9fe08-c48d-451c-826a-2130120fded4}, !- Handle
  {4a6afb05-c5d2-427b-853e-6717cc53e44b}; !- HVAC Component

OS:Sizing:Zone,
  {9aeb3ecd-49be-41cf-a814-f119dc2d1d2e}, !- Handle
  {4a6afb05-c5d2-427b-853e-6717cc53e44b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {10891b61-5824-46a8-98e7-8a0c907b1419}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {4a6afb05-c5d2-427b-853e-6717cc53e44b}; !- Thermal Zone

OS:Rendering:Color,
  {bf9b6f01-9a39-49b0-a0c3-d2617db32a63}, !- Handle
  Rendering Color 74,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {1689fb54-e41b-4efc-b240-10a664a2f5e2}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38b40dc2-10c7-41df-bfdd-d11704615b56}, !- Zone Air Inlet Port List
  {8a824342-68d7-49a8-9ef5-fc9bd17c5608}, !- Zone Air Exhaust Port List
  {67a712da-35de-4760-962c-9bf1aaf2765f}, !- Zone Air Node Name
  {1574d3aa-21e3-4b7b-bab2-d85332d7ec46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24928314-a636-45b5-88b8-b175f3165fd9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47c0d83e-cf08-4fc0-b454-db30d9a596b2}, !- Handle
  Node 9,                                 !- Name
  {67a712da-35de-4760-962c-9bf1aaf2765f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67a712da-35de-4760-962c-9bf1aaf2765f}, !- Handle
  {1689fb54-e41b-4efc-b240-10a664a2f5e2}, !- Source Object
  11,                                     !- Outlet Port
  {47c0d83e-cf08-4fc0-b454-db30d9a596b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38b40dc2-10c7-41df-bfdd-d11704615b56}, !- Handle
  {1689fb54-e41b-4efc-b240-10a664a2f5e2}; !- HVAC Component

OS:PortList,
  {8a824342-68d7-49a8-9ef5-fc9bd17c5608}, !- Handle
  {1689fb54-e41b-4efc-b240-10a664a2f5e2}; !- HVAC Component

OS:PortList,
  {1574d3aa-21e3-4b7b-bab2-d85332d7ec46}, !- Handle
  {1689fb54-e41b-4efc-b240-10a664a2f5e2}; !- HVAC Component

OS:Sizing:Zone,
  {6b7ddf8b-09b2-44cc-a43e-53a25f3f7606}, !- Handle
  {1689fb54-e41b-4efc-b240-10a664a2f5e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d3f3b0f9-172d-4b1e-97f8-f570ee0380b0}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {1689fb54-e41b-4efc-b240-10a664a2f5e2}; !- Thermal Zone

OS:Rendering:Color,
  {24928314-a636-45b5-88b8-b175f3165fd9}, !- Handle
  Rendering Color 75,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {43e53c4d-15ad-4f19-bbcb-7b788e439198}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00629713-437c-4632-9a74-003b77f1e9da}, !- Zone Air Inlet Port List
  {961417be-497c-41d7-8ce8-8c0c8e3bb374}, !- Zone Air Exhaust Port List
  {dcb5f6e4-3de5-4c98-b8fa-464d01bb0300}, !- Zone Air Node Name
  {9b64204a-a2d8-4b45-adc2-e6025afcec94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d859443b-55b8-48cd-ab52-0694e41645fb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7e81164-2736-4346-bfbf-adb269208dc0}, !- Handle
  Node 10,                                !- Name
  {dcb5f6e4-3de5-4c98-b8fa-464d01bb0300}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcb5f6e4-3de5-4c98-b8fa-464d01bb0300}, !- Handle
  {43e53c4d-15ad-4f19-bbcb-7b788e439198}, !- Source Object
  11,                                     !- Outlet Port
  {a7e81164-2736-4346-bfbf-adb269208dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00629713-437c-4632-9a74-003b77f1e9da}, !- Handle
  {43e53c4d-15ad-4f19-bbcb-7b788e439198}; !- HVAC Component

OS:PortList,
  {961417be-497c-41d7-8ce8-8c0c8e3bb374}, !- Handle
  {43e53c4d-15ad-4f19-bbcb-7b788e439198}; !- HVAC Component

OS:PortList,
  {9b64204a-a2d8-4b45-adc2-e6025afcec94}, !- Handle
  {43e53c4d-15ad-4f19-bbcb-7b788e439198}; !- HVAC Component

OS:Sizing:Zone,
  {17c943d0-844d-4031-b72d-fbbcd60c98c4}, !- Handle
  {43e53c4d-15ad-4f19-bbcb-7b788e439198}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1a5f78e3-fc2b-4634-bd45-084f981d85c6}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {43e53c4d-15ad-4f19-bbcb-7b788e439198}; !- Thermal Zone

OS:Rendering:Color,
  {d859443b-55b8-48cd-ab52-0694e41645fb}, !- Handle
  Rendering Color 76,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c110456b-ab96-4eb8-8ebf-d8ba85baba48}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25b1ec91-f110-4a33-a203-863386abb48b}, !- Zone Air Inlet Port List
  {c3dfbe3c-44f3-4957-af28-afd48d9a9413}, !- Zone Air Exhaust Port List
  {a9a3b6a3-d556-404d-a55a-66997b0764d0}, !- Zone Air Node Name
  {019f7c39-8978-4e09-9d3a-bae533136c51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {16cda7cd-dbab-42d2-8210-08d74cbe7643}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1cb5253-516d-4928-96ac-7aa0c1f72387}, !- Handle
  Node 11,                                !- Name
  {a9a3b6a3-d556-404d-a55a-66997b0764d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9a3b6a3-d556-404d-a55a-66997b0764d0}, !- Handle
  {c110456b-ab96-4eb8-8ebf-d8ba85baba48}, !- Source Object
  11,                                     !- Outlet Port
  {b1cb5253-516d-4928-96ac-7aa0c1f72387}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25b1ec91-f110-4a33-a203-863386abb48b}, !- Handle
  {c110456b-ab96-4eb8-8ebf-d8ba85baba48}; !- HVAC Component

OS:PortList,
  {c3dfbe3c-44f3-4957-af28-afd48d9a9413}, !- Handle
  {c110456b-ab96-4eb8-8ebf-d8ba85baba48}; !- HVAC Component

OS:PortList,
  {019f7c39-8978-4e09-9d3a-bae533136c51}, !- Handle
  {c110456b-ab96-4eb8-8ebf-d8ba85baba48}; !- HVAC Component

OS:Sizing:Zone,
  {9a4b8b66-40cf-4bf1-befe-c01141613e02}, !- Handle
  {c110456b-ab96-4eb8-8ebf-d8ba85baba48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {098e58a4-c702-4bbb-8ac0-5d6e3dca618f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {c110456b-ab96-4eb8-8ebf-d8ba85baba48}; !- Thermal Zone

OS:Rendering:Color,
  {16cda7cd-dbab-42d2-8210-08d74cbe7643}, !- Handle
  Rendering Color 77,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a8e33987-c1be-4e7b-98cf-91bc4d5de1e3}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de8050fe-467c-4869-bf33-893187792523}, !- Zone Air Inlet Port List
  {70b3e71f-895e-44c4-89fd-6db49d6d6ab4}, !- Zone Air Exhaust Port List
  {c3514271-72f3-4988-9cee-6ae72d494bee}, !- Zone Air Node Name
  {14e861fa-b773-466d-bc0a-15d677ad1cbb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b7675ab-df47-4b6b-97b8-f027446049e3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fca07b6a-c10a-4750-a77c-5be7ab0b6638}, !- Handle
  Node 12,                                !- Name
  {c3514271-72f3-4988-9cee-6ae72d494bee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3514271-72f3-4988-9cee-6ae72d494bee}, !- Handle
  {a8e33987-c1be-4e7b-98cf-91bc4d5de1e3}, !- Source Object
  11,                                     !- Outlet Port
  {fca07b6a-c10a-4750-a77c-5be7ab0b6638}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de8050fe-467c-4869-bf33-893187792523}, !- Handle
  {a8e33987-c1be-4e7b-98cf-91bc4d5de1e3}; !- HVAC Component

OS:PortList,
  {70b3e71f-895e-44c4-89fd-6db49d6d6ab4}, !- Handle
  {a8e33987-c1be-4e7b-98cf-91bc4d5de1e3}; !- HVAC Component

OS:PortList,
  {14e861fa-b773-466d-bc0a-15d677ad1cbb}, !- Handle
  {a8e33987-c1be-4e7b-98cf-91bc4d5de1e3}; !- HVAC Component

OS:Sizing:Zone,
  {bc4f3cd4-e099-4f39-8a82-5cfdc26f3a10}, !- Handle
  {a8e33987-c1be-4e7b-98cf-91bc4d5de1e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bf575e72-122f-44cc-9a31-db95e1b1ffaa}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {a8e33987-c1be-4e7b-98cf-91bc4d5de1e3}; !- Thermal Zone

OS:Rendering:Color,
  {8b7675ab-df47-4b6b-97b8-f027446049e3}, !- Handle
  Rendering Color 78,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8554f8b9-ec26-473b-b3b0-8036c012b805}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {811f7955-7f34-405f-9996-982c2a20a2c2}, !- Zone Air Inlet Port List
  {b4c07524-6cb8-473e-a0f5-5c4fa883bc5a}, !- Zone Air Exhaust Port List
  {75844afe-4ee5-4637-8574-d726d940a155}, !- Zone Air Node Name
  {062c44ec-8dc0-4b56-9066-7f415771b038}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e821d17-973a-4074-8e0e-3d3605962757}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3fd18c9-2e1a-46a1-9825-9dc2038bce70}, !- Handle
  Node 13,                                !- Name
  {75844afe-4ee5-4637-8574-d726d940a155}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75844afe-4ee5-4637-8574-d726d940a155}, !- Handle
  {8554f8b9-ec26-473b-b3b0-8036c012b805}, !- Source Object
  11,                                     !- Outlet Port
  {e3fd18c9-2e1a-46a1-9825-9dc2038bce70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {811f7955-7f34-405f-9996-982c2a20a2c2}, !- Handle
  {8554f8b9-ec26-473b-b3b0-8036c012b805}; !- HVAC Component

OS:PortList,
  {b4c07524-6cb8-473e-a0f5-5c4fa883bc5a}, !- Handle
  {8554f8b9-ec26-473b-b3b0-8036c012b805}; !- HVAC Component

OS:PortList,
  {062c44ec-8dc0-4b56-9066-7f415771b038}, !- Handle
  {8554f8b9-ec26-473b-b3b0-8036c012b805}; !- HVAC Component

OS:Sizing:Zone,
  {31751399-f9d6-4c01-b06e-045177c1f4f2}, !- Handle
  {8554f8b9-ec26-473b-b3b0-8036c012b805}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6be3a411-7d16-4cb3-a10c-8339d6fe15e3}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {8554f8b9-ec26-473b-b3b0-8036c012b805}; !- Thermal Zone

OS:Rendering:Color,
  {7e821d17-973a-4074-8e0e-3d3605962757}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f9d172e4-099b-4ca1-95fa-a229a72409e8}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30269358-30f6-4e65-8917-9426f84c78d4}, !- Zone Air Inlet Port List
  {abb6df7d-0280-4174-aa6c-4903a93b0970}, !- Zone Air Exhaust Port List
  {343ddaf5-60aa-44ff-a19b-18a8430d6920}, !- Zone Air Node Name
  {d2ac72f3-9bf0-44be-b257-97cc8af743be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {217a5e41-fe98-451c-a986-1462836669f6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4cb681a-957a-464b-949e-55b14cb2c67f}, !- Handle
  Node 14,                                !- Name
  {343ddaf5-60aa-44ff-a19b-18a8430d6920}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {343ddaf5-60aa-44ff-a19b-18a8430d6920}, !- Handle
  {f9d172e4-099b-4ca1-95fa-a229a72409e8}, !- Source Object
  11,                                     !- Outlet Port
  {d4cb681a-957a-464b-949e-55b14cb2c67f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30269358-30f6-4e65-8917-9426f84c78d4}, !- Handle
  {f9d172e4-099b-4ca1-95fa-a229a72409e8}; !- HVAC Component

OS:PortList,
  {abb6df7d-0280-4174-aa6c-4903a93b0970}, !- Handle
  {f9d172e4-099b-4ca1-95fa-a229a72409e8}; !- HVAC Component

OS:PortList,
  {d2ac72f3-9bf0-44be-b257-97cc8af743be}, !- Handle
  {f9d172e4-099b-4ca1-95fa-a229a72409e8}; !- HVAC Component

OS:Sizing:Zone,
  {387376c6-2d13-4930-8d4e-7964fd11b5c2}, !- Handle
  {f9d172e4-099b-4ca1-95fa-a229a72409e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2f2b1d52-98d8-40fa-820e-cf4e495a8d1a}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {f9d172e4-099b-4ca1-95fa-a229a72409e8}; !- Thermal Zone

OS:Rendering:Color,
  {217a5e41-fe98-451c-a986-1462836669f6}, !- Handle
  Rendering Color 80,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:ThermalZone,
  {fc1db899-1afe-4cec-a405-3e8a54203bc3}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53af16ca-d066-4ef9-abb0-ab036bb28a99}, !- Zone Air Inlet Port List
  {671b3dcc-90f9-4ab0-9f07-ea598577b06b}, !- Zone Air Exhaust Port List
  {a5867e69-561b-4860-be8e-71cc9fef3cf0}, !- Zone Air Node Name
  {a1a9fd7a-f247-454b-9326-d11c4af17976}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d9af009-6107-4f14-8c93-5e6550e9f213}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eaab8a46-6a9a-484b-9c5d-d4f7bb76b467}, !- Handle
  Node 15,                                !- Name
  {a5867e69-561b-4860-be8e-71cc9fef3cf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5867e69-561b-4860-be8e-71cc9fef3cf0}, !- Handle
  {fc1db899-1afe-4cec-a405-3e8a54203bc3}, !- Source Object
  11,                                     !- Outlet Port
  {eaab8a46-6a9a-484b-9c5d-d4f7bb76b467}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53af16ca-d066-4ef9-abb0-ab036bb28a99}, !- Handle
  {fc1db899-1afe-4cec-a405-3e8a54203bc3}; !- HVAC Component

OS:PortList,
  {671b3dcc-90f9-4ab0-9f07-ea598577b06b}, !- Handle
  {fc1db899-1afe-4cec-a405-3e8a54203bc3}; !- HVAC Component

OS:PortList,
  {a1a9fd7a-f247-454b-9326-d11c4af17976}, !- Handle
  {fc1db899-1afe-4cec-a405-3e8a54203bc3}; !- HVAC Component

OS:Sizing:Zone,
  {6e5e4915-6b5e-4b38-b5f6-4b0146c77ad1}, !- Handle
  {fc1db899-1afe-4cec-a405-3e8a54203bc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c0876065-2728-40c6-974c-713d6520abaf}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {fc1db899-1afe-4cec-a405-3e8a54203bc3}; !- Thermal Zone

OS:Rendering:Color,
  {8d9af009-6107-4f14-8c93-5e6550e9f213}, !- Handle
  Rendering Color 81,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {1b720000-5b3f-42cd-9cac-288b31ec23a4}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {999c479e-652a-4cdf-9ff3-692c2d3812a4}, !- Zone Air Inlet Port List
  {99374bcc-5ce1-44b1-b95d-1b25a4a20010}, !- Zone Air Exhaust Port List
  {dbf26c2e-2988-4ab4-b9ef-3fd76ecf4752}, !- Zone Air Node Name
  {d43348db-d8ba-4631-8c4e-b6583d5cbe33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56b360e8-acf5-4093-9811-7cba75457351}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0677cc5-f690-4cb2-ab9f-027e484d546b}, !- Handle
  Node 16,                                !- Name
  {dbf26c2e-2988-4ab4-b9ef-3fd76ecf4752}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbf26c2e-2988-4ab4-b9ef-3fd76ecf4752}, !- Handle
  {1b720000-5b3f-42cd-9cac-288b31ec23a4}, !- Source Object
  11,                                     !- Outlet Port
  {c0677cc5-f690-4cb2-ab9f-027e484d546b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {999c479e-652a-4cdf-9ff3-692c2d3812a4}, !- Handle
  {1b720000-5b3f-42cd-9cac-288b31ec23a4}; !- HVAC Component

OS:PortList,
  {99374bcc-5ce1-44b1-b95d-1b25a4a20010}, !- Handle
  {1b720000-5b3f-42cd-9cac-288b31ec23a4}; !- HVAC Component

OS:PortList,
  {d43348db-d8ba-4631-8c4e-b6583d5cbe33}, !- Handle
  {1b720000-5b3f-42cd-9cac-288b31ec23a4}; !- HVAC Component

OS:Sizing:Zone,
  {e2fd4b64-067f-44a7-bb5c-259b6499d1a5}, !- Handle
  {1b720000-5b3f-42cd-9cac-288b31ec23a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63c28045-8466-4628-b4da-157d68211153}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {1b720000-5b3f-42cd-9cac-288b31ec23a4}; !- Thermal Zone

OS:Rendering:Color,
  {56b360e8-acf5-4093-9811-7cba75457351}, !- Handle
  Rendering Color 82,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e96336f9-6c43-44a9-9ef5-ca58a2887446}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bab1ac15-85b6-4bb5-af57-2d2fce3ac2fc}, !- Zone Air Inlet Port List
  {7558cf99-f141-4070-8165-aec3d0e6000c}, !- Zone Air Exhaust Port List
  {b7ff09dd-dad8-47db-a380-7525293236a9}, !- Zone Air Node Name
  {3cb0a9d1-a7fc-4407-9f11-37467e6beeae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7788b97-4606-4249-b24b-db023eac725a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {579ada49-a288-43cf-a30a-e85e8808b836}, !- Handle
  Node 17,                                !- Name
  {b7ff09dd-dad8-47db-a380-7525293236a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7ff09dd-dad8-47db-a380-7525293236a9}, !- Handle
  {e96336f9-6c43-44a9-9ef5-ca58a2887446}, !- Source Object
  11,                                     !- Outlet Port
  {579ada49-a288-43cf-a30a-e85e8808b836}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bab1ac15-85b6-4bb5-af57-2d2fce3ac2fc}, !- Handle
  {e96336f9-6c43-44a9-9ef5-ca58a2887446}; !- HVAC Component

OS:PortList,
  {7558cf99-f141-4070-8165-aec3d0e6000c}, !- Handle
  {e96336f9-6c43-44a9-9ef5-ca58a2887446}; !- HVAC Component

OS:PortList,
  {3cb0a9d1-a7fc-4407-9f11-37467e6beeae}, !- Handle
  {e96336f9-6c43-44a9-9ef5-ca58a2887446}; !- HVAC Component

OS:Sizing:Zone,
  {fd5d2b58-db46-48ba-9893-d2c5187c077f}, !- Handle
  {e96336f9-6c43-44a9-9ef5-ca58a2887446}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9bb71170-4d6f-4f2f-ae99-8d644c451de7}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {e96336f9-6c43-44a9-9ef5-ca58a2887446}; !- Thermal Zone

OS:Rendering:Color,
  {b7788b97-4606-4249-b24b-db023eac725a}, !- Handle
  Rendering Color 83,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

