
OS:Version,
  {f40a7301-92b7-4069-a84a-fd9f769c9bfe}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Site,
  {5db26a41-0ae7-4912-8cab-76a501618abf}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {2ff64a40-b518-4b15-a6c6-06d01fb004ff}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {ba8cd255-4e69-478a-827b-a458bfd8e681}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  7;                                      !- Climate Zone Value 1

OS:Building,
  {db8d7a5c-72a8-4085-9c1d-97c9253467ea}, !- Handle
  edgeCaseGeom_simplified,                !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {6473c7f3-ed5c-49e6-9463-bfb493294b64}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  7,                                      !- Standards Number of Stories
  6,                                      !- Standards Number of Above Ground Stories
  NECB2011,                               !- Standards Template
  Office,                                 !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {23d3fce7-775e-4512-ba1f-fa1be645994b}; !- Handle

OS:SimulationControl,
  {85c13c79-01ab-471e-9634-a05699d6adb1}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {3654685c-8423-4861-870c-9194a5ca0d21}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:Timestep,
  {4802efd6-3d34-42dc-ad6e-e1ae8ceb643f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a5662564-a270-4d86-8b33-a3f969b3f9d5}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d85d0894-df5e-4792-a37b-4581413ba765}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {212fc009-2f24-4344-a776-a1e55374324b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {25f76cba-fa80-420a-b0c4-b09cc858f5aa}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Rendering:Color,
  {c25cd473-a39d-4a06-ab6c-e53e3d48454e}, !- Handle
  Rendering Color 111,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {939ef222-999d-46c8-b567-75777ff3caa8}, !- Handle
  Rendering Color 121,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1933cb38-4214-4965-a1eb-a9b2e2698b43}, !- Handle
  Rendering Color 120,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b92010cc-b364-4723-9465-861cb2402e0d}, !- Handle
  Rendering Color 119,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {657f6b2b-1099-4873-b1e0-5bc06a18c7c7}, !- Handle
  Rendering Color 118,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cedee51a-0a4d-4784-af27-aa3a0d783958}, !- Handle
  Rendering Color 117,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee7feb02-f80f-410f-8ac9-969f8d1f1d4d}, !- Handle
  Rendering Color 116,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33bc6e4c-b110-4405-b0f1-23028b09c9b2}, !- Handle
  Rendering Color 115,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {571d524b-1f9f-438f-8e73-81816d1a55e4}, !- Handle
  Rendering Color 114,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ed8b423-1927-4e28-9c5f-542c3f0fae94}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f45ab569-5eb7-485d-a582-7f53aaaec4b8}, !- Handle
  Rendering Color 112,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:BuildingStory,
  {845fbfed-7d49-471f-baea-096482805ddd}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {739b8e04-a439-4363-ae47-ed1a386e2df0}; !- Group Rendering Name

OS:Space,
  {82cd5d60-3e23-4d96-aa60-e1dbf1c60b6f}, !- Handle
  Basement,                               !- Name
  {685e08f3-36c1-46c7-a116-6fbec12807cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {027e10a8-03f5-49f0-bdc9-80fc13fd20d1}, !- Building Story Name
  {159eda28-55df-4857-828c-791547020083}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {e0dada4d-46b0-4d4d-9589-c0df176602aa}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {e4f5fe6e-be03-4ac0-87d6-42461c4f9052}, !- Construction Name
  {82cd5d60-3e23-4d96-aa60-e1dbf1c60b6f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ccc98729-4906-465e-9687-4d49ee23e928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, -3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, -3.048,                           !- X,Y,Z Vertex 2 {m}
  -20, 0, -3.048,                         !- X,Y,Z Vertex 3 {m}
  -20, 15, -3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc13d673-dc75-49d5-a9eb-743fe6a75d24}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {77db7ce6-a516-47f8-aa97-b1bd54c7e8c9}, !- Construction Name
  {82cd5d60-3e23-4d96-aa60-e1dbf1c60b6f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ccc98729-4906-465e-9687-4d49ee23e928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -20, 0, -3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 0, -3.048,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f20e8cc5-49ef-4041-bf27-ff83fffcc85a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {77db7ce6-a516-47f8-aa97-b1bd54c7e8c9}, !- Construction Name
  {82cd5d60-3e23-4d96-aa60-e1dbf1c60b6f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ccc98729-4906-465e-9687-4d49ee23e928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 15, 0,                             !- X,Y,Z Vertex 1 {m}
  -20, 15, -3.048,                        !- X,Y,Z Vertex 2 {m}
  -20, 0, -3.048,                         !- X,Y,Z Vertex 3 {m}
  -20, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {159b5709-5529-4fcd-b61a-3770eaab9137}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {77db7ce6-a516-47f8-aa97-b1bd54c7e8c9}, !- Construction Name
  {82cd5d60-3e23-4d96-aa60-e1dbf1c60b6f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ccc98729-4906-465e-9687-4d49ee23e928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 15, -3.048,                          !- X,Y,Z Vertex 2 {m}
  -20, 15, -3.048,                        !- X,Y,Z Vertex 3 {m}
  -20, 15, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207cbb93-42aa-4e7d-bd4e-33b5677709ad}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {77db7ce6-a516-47f8-aa97-b1bd54c7e8c9}, !- Construction Name
  {82cd5d60-3e23-4d96-aa60-e1dbf1c60b6f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ccc98729-4906-465e-9687-4d49ee23e928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 15, -3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51b5146-e76b-42cc-8f2b-34821b4bfd4d}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82cd5d60-3e23-4d96-aa60-e1dbf1c60b6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5c495c1-21d3-4c87-b2cd-640574ea9515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  -20, 2, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {739b8e04-a439-4363-ae47-ed1a386e2df0}, !- Handle
  Rendering Color 1,                      !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:BuildingStory,
  {8531eea9-50b4-4f15-ab76-cfd412a0f174}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {672d807e-dc28-4a1e-8eda-cc3a05e11a16}; !- Group Rendering Name

OS:Space,
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Handle
  FirstFloor_Core_Southwest,              !- Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.2988892300002,                       !- X Origin {m}
  2,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {845fbfed-7d49-471f-baea-096482805ddd}, !- Building Story Name
  {cc7219cd-bf43-43bc-9d27-96325359634b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b4653e6d-ef60-453a-b693-d727643119a2}, !- Handle
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2c76ccc-987f-48c5-8380-c1fc69e14e07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2988892300002, 13, 0,               !- X,Y,Z Vertex 1 {m}
  -15.2988892300002, -2.88764567812905e-15, 0, !- X,Y,Z Vertex 2 {m}
  -35.2988892300002, -2.88764567812905e-15, 0, !- X,Y,Z Vertex 3 {m}
  -35.2988892300002, 13, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89fd0239-3cff-4287-bffa-db893111670a}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2988892300002, 13, 3.048,           !- X,Y,Z Vertex 1 {m}
  -35.2988892300002, 13, 0,               !- X,Y,Z Vertex 2 {m}
  -35.2988892300002, -2.88764567812905e-15, 0, !- X,Y,Z Vertex 3 {m}
  -35.2988892300002, -2.88764567812905e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7972b934-28b5-4e45-bb61-fef60d060fb6}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12360b7f-0f0a-4d51-bd72-6954a770113d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7988892300002, 13, 3.048,           !- X,Y,Z Vertex 1 {m}
  -22.7988892300002, 13, 0,               !- X,Y,Z Vertex 2 {m}
  -27.7988892300002, 13, 0,               !- X,Y,Z Vertex 3 {m}
  -27.7988892300002, 13, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {021352dc-934e-4adf-b3a3-eb10c5e2f22a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2988892300002, 11, 3.048,           !- X,Y,Z Vertex 1 {m}
  -15.2988892300002, 11, 0,               !- X,Y,Z Vertex 2 {m}
  -15.2988892300002, 13, 0,               !- X,Y,Z Vertex 3 {m}
  -15.2988892300002, 13, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a63383-3f19-4a48-8a51-2aea81532eb0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2988892300002, -2.88764567812905e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -15.2988892300002, -2.88764567812905e-15, 0, !- X,Y,Z Vertex 2 {m}
  -15.2988892300002, 11, 0,               !- X,Y,Z Vertex 3 {m}
  -15.2988892300002, 11, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe5b6a0-c564-465f-8557-a8001cc69573}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {401c9826-310e-45e2-bcd8-dbee012b43cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2988892300002, -2.88764567812905e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -35.2988892300002, -2.88764567812905e-15, 0, !- X,Y,Z Vertex 2 {m}
  -15.2988892300002, -2.88764567812905e-15, 0, !- X,Y,Z Vertex 3 {m}
  -15.2988892300002, -2.88764567812905e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc349441-63c1-4157-b228-9b0718950293}, !- Handle
  Surface 47,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57acdce7-e355-4c50-a09c-7f9f6cc0c3fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2988892300002, -2.88764567812905e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -15.2988892300002, 13, 3.048,           !- X,Y,Z Vertex 2 {m}
  -35.2988892300002, 13, 3.048,           !- X,Y,Z Vertex 3 {m}
  -35.2988892300002, -2.88764567812905e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {672d807e-dc28-4a1e-8eda-cc3a05e11a16}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc26e8bd-1927-4fad-9421-ae7e0e8c1b55}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {298c211e-46f9-4aab-81a1-b40ce00a25dd}, !- Handle
  Building Story 4,                       !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b68bcc6c-25a2-4a80-968c-e89fe498f44c}; !- Group Rendering Name

OS:Space,
  {603e1405-ac60-42f1-85e0-e3127a0ebaff}, !- Handle
  SecondFloorEast,                        !- Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.3455088561255,                       !- X Origin {m}
  15,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8531eea9-50b4-4f15-ab76-cfd412a0f174}, !- Building Story Name
  {7806a9a1-e89b-4f79-8a7e-6ed5ae97f2dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {2c50b895-401c-44ab-b50e-eb1b1d1545e1}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {603e1405-ac60-42f1-85e0-e3127a0ebaff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec0eaf2b-0595-488a-83b9-a1382b67156b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3455088561255, -13, 3.048,          !- X,Y,Z Vertex 1 {m}
  -51.3455088561255, -15, 3.048,          !- X,Y,Z Vertex 2 {m}
  -71.3455088561255, -15, 3.048,          !- X,Y,Z Vertex 3 {m}
  -71.3455088561255, -13, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7b40734-40ff-49da-81a8-aeb7756121e4}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603e1405-ac60-42f1-85e0-e3127a0ebaff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3455088561255, -15, 6.096,          !- X,Y,Z Vertex 1 {m}
  -51.3455088561255, -15, 3.048,          !- X,Y,Z Vertex 2 {m}
  -51.3455088561255, 5.77529135625809e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -51.3455088561255, -1.44382283906452e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f8d5f6d-daf5-4687-a9a7-01041a1f41dd}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603e1405-ac60-42f1-85e0-e3127a0ebaff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.3455088561255, -15, 6.096,          !- X,Y,Z Vertex 1 {m}
  -71.3455088561255, -15, 3.048,          !- X,Y,Z Vertex 2 {m}
  -51.3455088561255, -15, 3.048,          !- X,Y,Z Vertex 3 {m}
  -51.3455088561255, -15, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09fcedd-a742-418e-a2b5-672b7a7a0f84}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603e1405-ac60-42f1-85e0-e3127a0ebaff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.3455088561255, -1.44382283906452e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -71.3455088561255, 5.77529135625809e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -71.3455088561255, -15, 3.048,          !- X,Y,Z Vertex 3 {m}
  -71.3455088561255, -15, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226ac5f9-82f3-4916-a83b-1076d96e58db}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603e1405-ac60-42f1-85e0-e3127a0ebaff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3455088561255, -1.44382283906452e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -51.3455088561255, 5.7752913562581e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -71.3455088561255, 5.7752913562581e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -71.3455088561255, -1.44382283906452e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {205d616c-d207-48c7-b3e8-c909c3f55fbc}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  {822bfbc3-30db-46c1-9c17-284579d53dec}, !- Construction Name
  {603e1405-ac60-42f1-85e0-e3127a0ebaff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3455088561255, -15, 6.096,          !- X,Y,Z Vertex 1 {m}
  -51.3455088561255, -1.44382283906452e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -71.3455088561255, -1.44382283906452e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -71.3455088561255, -15, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b68bcc6c-25a2-4a80-968c-e89fe498f44c}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Space,
  {fd8051dc-55da-495c-95d4-15f016cd31cb}, !- Handle
  FourthFloor,                            !- Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.529887567329,                        !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {298c211e-46f9-4aab-81a1-b40ce00a25dd}, !- Building Story Name
  {cbe17750-e970-4845-a155-869d45218797}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {546d0c73-f063-4d0d-8436-5bc9b0c0c97d}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  {822bfbc3-30db-46c1-9c17-284579d53dec}, !- Construction Name
  {fd8051dc-55da-495c-95d4-15f016cd31cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.529887567329, 15, 9.146,            !- X,Y,Z Vertex 1 {m}
  -26.529887567329, 0, 9.146,             !- X,Y,Z Vertex 2 {m}
  -46.529887567329, 0, 9.146,             !- X,Y,Z Vertex 3 {m}
  -46.529887567329, 15, 9.146;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93328b4b-7d4d-4990-b8ce-93f454b15e13}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8051dc-55da-495c-95d4-15f016cd31cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.529887567329, 15, 12.194,           !- X,Y,Z Vertex 1 {m}
  -46.529887567329, 15, 9.146,            !- X,Y,Z Vertex 2 {m}
  -46.529887567329, 0, 9.146,             !- X,Y,Z Vertex 3 {m}
  -46.529887567329, 0, 12.194;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28fe6219-9ea4-43d1-abfb-45e074f55703}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8051dc-55da-495c-95d4-15f016cd31cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.529887567329, 15, 12.194,           !- X,Y,Z Vertex 1 {m}
  -26.529887567329, 15, 9.146,            !- X,Y,Z Vertex 2 {m}
  -46.529887567329, 15, 9.146,            !- X,Y,Z Vertex 3 {m}
  -46.529887567329, 15, 12.194;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d10d1fd-fcce-4a37-b346-17d684b7620d}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8051dc-55da-495c-95d4-15f016cd31cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.529887567329, 0, 12.194,            !- X,Y,Z Vertex 1 {m}
  -26.529887567329, 0, 9.146,             !- X,Y,Z Vertex 2 {m}
  -26.529887567329, 15, 9.146,            !- X,Y,Z Vertex 3 {m}
  -26.529887567329, 15, 12.194;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b7b08a-0cf8-47d4-a22b-b5421fa89a9d}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8051dc-55da-495c-95d4-15f016cd31cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.529887567329, 0, 12.194,            !- X,Y,Z Vertex 1 {m}
  -46.529887567329, 0, 9.146,             !- X,Y,Z Vertex 2 {m}
  -26.529887567329, 0, 9.146,             !- X,Y,Z Vertex 3 {m}
  -26.529887567329, 0, 12.194;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86889b20-8380-498e-b650-b6f1f5997bac}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  {822bfbc3-30db-46c1-9c17-284579d53dec}, !- Construction Name
  {fd8051dc-55da-495c-95d4-15f016cd31cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.529887567329, 0, 12.194,            !- X,Y,Z Vertex 1 {m}
  -26.529887567329, 15, 12.194,           !- X,Y,Z Vertex 2 {m}
  -46.529887567329, 15, 12.194,           !- X,Y,Z Vertex 3 {m}
  -46.529887567329, 0, 12.194;            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bfafe79e-e418-412a-9cbf-e3c18216a13c}, !- Handle
  Rendering Color 5,                      !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ef2cd65f-aae6-4bb7-9091-27d7cee88fb7}, !- Handle
  Building Story 6,                       !- Name
  15.24,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7bb53163-b1a8-45d1-8b07-0f94ece28862}; !- Group Rendering Name

OS:Space,
  {3ce22301-46a3-40b8-a5bb-20ee8d6b5ea3}, !- Handle
  SixthFloor,                             !- Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  105.320302071392,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ef2cd65f-aae6-4bb7-9091-27d7cee88fb7}, !- Building Story Name
  {19253b3c-49fe-4251-be3d-1b7e2a8b195b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {e0c39a35-bffc-45cb-8232-af430f8b9f59}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  {822bfbc3-30db-46c1-9c17-284579d53dec}, !- Construction Name
  {3ce22301-46a3-40b8-a5bb-20ee8d6b5ea3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.320302071392, 15, 15.246,           !- X,Y,Z Vertex 1 {m}
  -85.320302071392, 0, 15.246,            !- X,Y,Z Vertex 2 {m}
  -105.320302071392, 0, 15.246,           !- X,Y,Z Vertex 3 {m}
  -105.320302071392, 15, 15.246;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b51c109-185d-47c0-aeda-dcee34c380c0}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce22301-46a3-40b8-a5bb-20ee8d6b5ea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.320302071392, 0, 18.294,           !- X,Y,Z Vertex 1 {m}
  -105.320302071392, 0, 15.246,           !- X,Y,Z Vertex 2 {m}
  -85.320302071392, 0, 15.246,            !- X,Y,Z Vertex 3 {m}
  -85.320302071392, 0, 18.294;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa74fbca-9a4f-416f-8604-a5650608f626}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce22301-46a3-40b8-a5bb-20ee8d6b5ea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.320302071392, 15, 18.294,          !- X,Y,Z Vertex 1 {m}
  -105.320302071392, 15, 15.246,          !- X,Y,Z Vertex 2 {m}
  -105.320302071392, 0, 15.246,           !- X,Y,Z Vertex 3 {m}
  -105.320302071392, 0, 18.294;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e922f3-d365-4177-a19c-60a12699d7fb}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce22301-46a3-40b8-a5bb-20ee8d6b5ea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.320302071392, 15, 18.294,           !- X,Y,Z Vertex 1 {m}
  -85.320302071392, 15, 15.246,           !- X,Y,Z Vertex 2 {m}
  -105.320302071392, 15, 15.246,          !- X,Y,Z Vertex 3 {m}
  -105.320302071392, 15, 18.294;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b21fa9-785c-4c9b-89e5-d2bb815341b7}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce22301-46a3-40b8-a5bb-20ee8d6b5ea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.320302071392, 0, 18.294,            !- X,Y,Z Vertex 1 {m}
  -85.320302071392, 0, 15.246,            !- X,Y,Z Vertex 2 {m}
  -85.320302071392, 15, 15.246,           !- X,Y,Z Vertex 3 {m}
  -85.320302071392, 15, 18.294;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5228995d-8b4d-4d4f-82b0-0c39802271ce}, !- Handle
  Surface 86,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ce22301-46a3-40b8-a5bb-20ee8d6b5ea3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4394b2b9-dd06-4432-8ca9-7cfccb79768e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.320302071392, 0, 18.294,            !- X,Y,Z Vertex 1 {m}
  -85.320302071392, 15, 18.294,           !- X,Y,Z Vertex 2 {m}
  -105.320302071392, 15, 18.294,          !- X,Y,Z Vertex 3 {m}
  -105.320302071392, 0, 18.294;           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7bb53163-b1a8-45d1-8b07-0f94ece28862}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:BuildingStory,
  {e3da1424-af22-4d7a-a9fd-399787ae7159}, !- Handle
  Attic Story 7,                          !- Name
  18.288,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3635a210-a403-4ca5-8979-218e7fdfb29d}; !- Group Rendering Name

OS:Rendering:Color,
  {3635a210-a403-4ca5-8979-218e7fdfb29d}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {027e10a8-03f5-49f0-bdc9-80fc13fd20d1}, !- Handle
  Basement Story 0,                       !- Name
  -3.048,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d5080d9d-d775-46b6-bbb1-da05d02e1ca6}; !- Group Rendering Name

OS:Rendering:Color,
  {d5080d9d-d775-46b6-bbb1-da05d02e1ca6}, !- Handle
  Rendering Color 8,                      !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Space,
  {88a5a788-47e6-41e5-8faf-8515fd78ad3d}, !- Handle
  FirstFloor_Breezeway,                   !- Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.46699936878615,                       !- X Origin {m}
  43.1057941352922,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {845fbfed-7d49-471f-baea-096482805ddd}, !- Building Story Name
  {2572a3f0-1b35-45e4-9e46-69f15bdc0672}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {04de1b5a-3a04-46be-8ffe-84866e4afb96}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  {e4f5fe6e-be03-4ac0-87d6-42461c4f9052}, !- Construction Name
  {88a5a788-47e6-41e5-8faf-8515fd78ad3d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ccc98729-4906-465e-9687-4d49ee23e928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03300063121385, -18.1057941352922, 0, !- X,Y,Z Vertex 1 {m}
  3.03300063121385, -28.1057941352922, 0, !- X,Y,Z Vertex 2 {m}
  -1.96699936878615, -28.1057941352922, 0, !- X,Y,Z Vertex 3 {m}
  -1.96699936878615, -18.1057941352922, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d29d81a-583e-4fd8-8915-066d4327c735}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a5a788-47e6-41e5-8faf-8515fd78ad3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03300063121385, -28.1057941352922, 3.048, !- X,Y,Z Vertex 1 {m}
  3.03300063121385, -28.1057941352922, 0, !- X,Y,Z Vertex 2 {m}
  3.03300063121385, -18.1057941352922, 0, !- X,Y,Z Vertex 3 {m}
  3.03300063121385, -18.1057941352922, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12360b7f-0f0a-4d51-bd72-6954a770113d}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a5a788-47e6-41e5-8faf-8515fd78ad3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7972b934-28b5-4e45-bb61-fef60d060fb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.96699936878615, -28.1057941352922, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.96699936878615, -28.1057941352922, 0, !- X,Y,Z Vertex 2 {m}
  3.03300063121385, -28.1057941352922, 0, !- X,Y,Z Vertex 3 {m}
  3.03300063121385, -28.1057941352922, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe1cf7f-900f-4b72-b8cb-d4fef6ea39e9}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a5a788-47e6-41e5-8faf-8515fd78ad3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.96699936878615, -18.1057941352922, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.96699936878615, -18.1057941352922, 0, !- X,Y,Z Vertex 2 {m}
  -1.96699936878615, -28.1057941352922, 0, !- X,Y,Z Vertex 3 {m}
  -1.96699936878615, -28.1057941352922, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcbaadab-53df-4a21-8455-a46cc5c6a01d}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a5a788-47e6-41e5-8faf-8515fd78ad3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03300063121385, -18.1057941352922, 3.048, !- X,Y,Z Vertex 1 {m}
  3.03300063121385, -18.1057941352922, 0, !- X,Y,Z Vertex 2 {m}
  -1.96699936878615, -18.1057941352922, 0, !- X,Y,Z Vertex 3 {m}
  -1.96699936878615, -18.1057941352922, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f330829-8a14-4466-8056-5a82a25c2a22}, !- Handle
  Surface 92,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88a5a788-47e6-41e5-8faf-8515fd78ad3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03300063121385, -28.1057941352922, 3.048, !- X,Y,Z Vertex 1 {m}
  3.03300063121385, -18.1057941352922, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.96699936878615, -18.1057941352922, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.96699936878615, -28.1057941352922, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {237d597a-953f-4707-932a-5f592f45e40e}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ad546bc-3fe4-48c8-bee0-3e7431459dcf}, !- Handle
  Rendering Color 10,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf3fe8bb-24b6-4b43-8da7-3655f3fa8f67}, !- Handle
  Rendering Color 11,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {626d7c74-bfa5-47b0-9dd3-191d9d28e92f}, !- Handle
  Rendering Color 12,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38ed5bd0-e049-4e36-8400-3ca45140bf75}, !- Handle
  Rendering Color 13,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Space,
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Handle
  IntermediateBay,                        !- Name
  {55454067-cdd6-44bd-9a72-efd3310d7ea8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.6247296171313,                       !- X Origin {m}
  87.3522207761454,                       !- Y Origin {m}
  1.15505827125162e-14,                   !- Z Origin {m}
  {845fbfed-7d49-471f-baea-096482805ddd}, !- Building Story Name
  {f28f4835-daf0-4a37-95e2-d0b238bcc1fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {92f0ff7b-e337-4da8-b1f6-f7ed0ad8b94e}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  {e4f5fe6e-be03-4ac0-87d6-42461c4f9052}, !- Construction Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ccc98729-4906-465e-9687-4d49ee23e928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.62472961713124, -32.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 1 {m}
  -9.62472961713124, -42.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  -25.6247296171313, -42.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  -25.6247296171313, -32.3522207761454, -1.01067598734517e-14; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d55d0a-61ab-47de-8781-64534612b1b4}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6247296171313, -42.3522207761454, 14, !- X,Y,Z Vertex 1 {m}
  -25.6247296171313, -42.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  -9.62472961713124, -42.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  -9.62472961713124, -42.3522207761454, 14; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0b6f7c-1604-4cbe-b9f2-028a929d5c40}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d71f0b-e687-4fb6-8775-cf09427bfed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6247296171313, -32.3522207761454, 6.09599999999999, !- X,Y,Z Vertex 1 {m}
  -25.6247296171313, -32.3522207761454, 3.04799999999999, !- X,Y,Z Vertex 2 {m}
  -25.6247296171313, -42.3522207761454, 3.04799999999999, !- X,Y,Z Vertex 3 {m}
  -25.6247296171313, -42.3522207761454, 6.09599999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b16f2af5-b754-4e45-bcde-bb1829e6c2df}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.62472961713124, -32.3522207761454, 14, !- X,Y,Z Vertex 1 {m}
  -9.62472961713124, -32.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  -25.6247296171313, -32.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  -25.6247296171313, -32.3522207761454, 14; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a2b46a6-2272-42c7-a999-075d714c02c9}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99aaf304-ff5d-4902-83d0-c82e01d97cfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.6247296171313, -42.3522207761454, 6.09599999999999, !- X,Y,Z Vertex 1 {m}
  -9.6247296171313, -42.3522207761454, 3.04799999999999, !- X,Y,Z Vertex 2 {m}
  -9.6247296171313, -32.3522207761454, 3.04799999999999, !- X,Y,Z Vertex 3 {m}
  -9.6247296171313, -32.3522207761454, 6.09599999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28fd66e5-b19e-480b-b905-8d89d4cb26be}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.62472961713124, -42.3522207761454, 14, !- X,Y,Z Vertex 1 {m}
  -9.62472961713124, -32.3522207761454, 14, !- X,Y,Z Vertex 2 {m}
  -25.6247296171313, -32.3522207761454, 14, !- X,Y,Z Vertex 3 {m}
  -25.6247296171313, -42.3522207761454, 14; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c0510e36-e85f-4863-90b2-56c0718656dd}, !- Handle
  Rendering Color 14,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Space,
  {16e33861-cce6-433d-b475-f74879976a99}, !- Handle
  Attic,                                  !- Name
  {de91a77e-3907-4998-99bc-4ca6169b2811}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5959626318604,                       !- X Origin {m}
  0.0347917812172722,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e3da1424-af22-4d7a-a9fd-399787ae7159}, !- Building Story Name
  {e9bd2083-37bd-49f8-b9d9-e79586b771c9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {73f03998-1806-4e92-a189-6669abd85281}, !- Handle
  Surface 121,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16e33861-cce6-433d-b475-f74879976a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.0959626318604, 7.4652082187827, 22.044, !- X,Y,Z Vertex 1 {m}
  -47.5959626318604, 14.9652082187827, 18.294, !- X,Y,Z Vertex 2 {m}
  -67.5959626318604, 14.9652082187827, 18.294, !- X,Y,Z Vertex 3 {m}
  -60.0959626318604, 7.4652082187827, 22.044; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ae09e2-8fa0-4cb0-9b58-18d0e2075b8d}, !- Handle
  Surface 122,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16e33861-cce6-433d-b475-f74879976a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0959626318604, 7.4652082187827, 22.044, !- X,Y,Z Vertex 1 {m}
  -67.5959626318604, 14.9652082187827, 18.294, !- X,Y,Z Vertex 2 {m}
  -67.5959626318604, -0.0347917812173011, 18.294; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {4394b2b9-dd06-4432-8ca9-7cfccb79768e}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16e33861-cce6-433d-b475-f74879976a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5228995d-8b4d-4d4f-82b0-0c39802271ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.5959626318604, 14.9652082187827, 18.294, !- X,Y,Z Vertex 1 {m}
  -47.5959626318604, -0.0347917812173011, 18.294, !- X,Y,Z Vertex 2 {m}
  -67.5959626318604, -0.0347917812173011, 18.294, !- X,Y,Z Vertex 3 {m}
  -67.5959626318604, 14.9652082187827, 18.294; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20455c0e-5bf2-4c1f-bcda-89c77dd09ab5}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16e33861-cce6-433d-b475-f74879976a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0959626318604, 7.4652082187827, 22.044, !- X,Y,Z Vertex 1 {m}
  -67.5959626318604, -0.0347917812172972, 18.294, !- X,Y,Z Vertex 2 {m}
  -47.5959626318604, -0.0347917812172972, 18.294, !- X,Y,Z Vertex 3 {m}
  -55.0959626318604, 7.4652082187827, 22.044; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1940e09b-000a-447d-aaea-a091f8e956f8}, !- Handle
  Surface 133,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16e33861-cce6-433d-b475-f74879976a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.0959626318604, 7.4652082187827, 22.044, !- X,Y,Z Vertex 1 {m}
  -47.5959626318604, -0.0347917812173011, 18.294, !- X,Y,Z Vertex 2 {m}
  -47.5959626318604, 14.9652082187827, 18.294; !- X,Y,Z Vertex 3 {m}

OS:Rendering:Color,
  {2820cb9f-2f91-4600-9f61-b977b60c209e}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Space,
  {46fa8716-5bc7-47c0-a01e-5c5a8465b9f8}, !- Handle
  SecondFloor_Perimeter_Southwest,        !- Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.1249340492265,                      !- X Origin {m}
  18.1848888675203,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8531eea9-50b4-4f15-ab76-cfd412a0f174}, !- Building Story Name
  {a1166247-856b-42b8-a64d-a11030545368}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {6a257ac8-e011-4f2f-b922-968dbc3f2aee}, !- Handle
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46fa8716-5bc7-47c0-a01e-5c5a8465b9f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1249340492265, 26.8151111324797, 3.048, !- X,Y,Z Vertex 1 {m}
  35.1249340492265, 11.8151111324797, 3.048, !- X,Y,Z Vertex 2 {m}
  27.6249340492265, 11.8151111324797, 3.048, !- X,Y,Z Vertex 3 {m}
  27.6249340492265, 26.8151111324797, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22746b1f-f9c0-43ad-905e-5b0b1f163d91}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46fa8716-5bc7-47c0-a01e-5c5a8465b9f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6249340492265, 26.8151111324797, 6.096, !- X,Y,Z Vertex 1 {m}
  27.6249340492265, 26.8151111324797, 3.048, !- X,Y,Z Vertex 2 {m}
  27.6249340492265, 11.8151111324797, 3.048, !- X,Y,Z Vertex 3 {m}
  27.6249340492265, 11.8151111324797, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a41818c-0d38-49ac-97c7-23be86bc9492}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46fa8716-5bc7-47c0-a01e-5c5a8465b9f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccd874a3-ce22-4396-9a3f-d7741f9b65de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1249340492265, 26.8151111324797, 6.096, !- X,Y,Z Vertex 1 {m}
  35.1249340492265, 26.8151111324797, 3.048, !- X,Y,Z Vertex 2 {m}
  27.6249340492265, 26.8151111324797, 3.048, !- X,Y,Z Vertex 3 {m}
  27.6249340492265, 26.8151111324797, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c68f8a-8f02-4202-b932-9909a630dc35}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46fa8716-5bc7-47c0-a01e-5c5a8465b9f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1249340492265, 11.8151111324797, 6.096, !- X,Y,Z Vertex 1 {m}
  35.1249340492265, 11.8151111324797, 3.048, !- X,Y,Z Vertex 2 {m}
  35.1249340492265, 26.8151111324797, 3.048, !- X,Y,Z Vertex 3 {m}
  35.1249340492265, 26.8151111324797, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {018b6542-eba3-473c-a32e-197a956481e5}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46fa8716-5bc7-47c0-a01e-5c5a8465b9f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6249340492265, 11.8151111324797, 6.096, !- X,Y,Z Vertex 1 {m}
  27.6249340492265, 11.8151111324797, 3.048, !- X,Y,Z Vertex 2 {m}
  35.1249340492265, 11.8151111324797, 3.048, !- X,Y,Z Vertex 3 {m}
  35.1249340492265, 11.8151111324797, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1f6e70-016b-4d41-9043-be2267b2b983}, !- Handle
  Surface 139,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46fa8716-5bc7-47c0-a01e-5c5a8465b9f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1249340492265, 11.8151111324797, 6.096, !- X,Y,Z Vertex 1 {m}
  35.1249340492265, 26.8151111324797, 6.096, !- X,Y,Z Vertex 2 {m}
  27.6249340492265, 26.8151111324797, 6.096, !- X,Y,Z Vertex 3 {m}
  27.6249340492265, 11.8151111324797, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a0db29dd-d34a-444c-8ff3-8d4a8407f28b}, !- Handle
  Rendering Color 16,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Space,
  {bf18ba6d-8dc5-433c-b254-61901cc71f92}, !- Handle
  SecondFloor_Perimeter_Southeast,        !- Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.5309078824787,                      !- X Origin {m}
  32.0411429356927,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8531eea9-50b4-4f15-ab76-cfd412a0f174}, !- Building Story Name
  {a1166247-856b-42b8-a64d-a11030545368}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {3dee8661-6fad-4d5f-9634-7e199de29164}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf18ba6d-8dc5-433c-b254-61901cc71f92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.0309078824787, 12.9588570643073, 3.048, !- X,Y,Z Vertex 1 {m}
  70.0309078824787, -2.04114293569274, 3.048, !- X,Y,Z Vertex 2 {m}
  62.5309078824787, -2.04114293569274, 3.048, !- X,Y,Z Vertex 3 {m}
  62.5309078824787, 12.9588570643073, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2be5603-5314-4112-bb36-2a81519acca8}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf18ba6d-8dc5-433c-b254-61901cc71f92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.0309078824787, -2.04114293569274, 6.096, !- X,Y,Z Vertex 1 {m}
  70.0309078824787, -2.04114293569274, 3.048, !- X,Y,Z Vertex 2 {m}
  70.0309078824787, 12.9588570643073, 3.048, !- X,Y,Z Vertex 3 {m}
  70.0309078824787, 12.9588570643073, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a17212-6d52-49ba-ac71-b321c4dbdc87}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf18ba6d-8dc5-433c-b254-61901cc71f92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.5309078824787, -2.04114293569274, 6.096, !- X,Y,Z Vertex 1 {m}
  62.5309078824787, -2.04114293569274, 3.048, !- X,Y,Z Vertex 2 {m}
  70.0309078824787, -2.04114293569274, 3.048, !- X,Y,Z Vertex 3 {m}
  70.0309078824787, -2.04114293569274, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62173a9c-7243-436c-a006-e3aea3855ed4}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf18ba6d-8dc5-433c-b254-61901cc71f92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.5309078824787, 12.9588570643073, 6.096, !- X,Y,Z Vertex 1 {m}
  62.5309078824787, 12.9588570643073, 3.048, !- X,Y,Z Vertex 2 {m}
  62.5309078824787, -2.04114293569274, 3.048, !- X,Y,Z Vertex 3 {m}
  62.5309078824787, -2.04114293569274, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feff0ae2-9bd9-4e76-9968-6d6475cd0587}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf18ba6d-8dc5-433c-b254-61901cc71f92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8083301-ec75-4c09-b58b-e3b60f2a10bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.0309078824787, 12.9588570643073, 6.096, !- X,Y,Z Vertex 1 {m}
  70.0309078824787, 12.9588570643073, 3.048, !- X,Y,Z Vertex 2 {m}
  62.5309078824787, 12.9588570643073, 3.048, !- X,Y,Z Vertex 3 {m}
  62.5309078824787, 12.9588570643073, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72beb0af-386f-4371-a979-d6f4f702d792}, !- Handle
  Surface 145,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf18ba6d-8dc5-433c-b254-61901cc71f92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.0309078824787, -2.04114293569274, 6.096, !- X,Y,Z Vertex 1 {m}
  70.0309078824787, 12.9588570643073, 6.096, !- X,Y,Z Vertex 2 {m}
  62.5309078824787, 12.9588570643073, 6.096, !- X,Y,Z Vertex 3 {m}
  62.5309078824787, -2.04114293569274, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8d87bed9-04c4-4fd4-80fb-42c407ce3079}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Space,
  {f0e2fe8c-84e2-47e9-bd03-760e447d7810}, !- Handle
  SecondFloor_Perimeter_Northwest,        !- Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -27.1527866847326,                      !- X Origin {m}
  55.6112345423668,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8531eea9-50b4-4f15-ab76-cfd412a0f174}, !- Building Story Name
  {07b95693-1129-492c-9c3a-eeb50f3bdb34}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {aef977f9-0380-4aed-bc13-9397961f772f}, !- Handle
  Surface 146,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0e2fe8c-84e2-47e9-bd03-760e447d7810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.1527866847326, -0.611234542366799, 3.048, !- X,Y,Z Vertex 1 {m}
  29.1527866847326, -10.6112345423668, 3.048, !- X,Y,Z Vertex 2 {m}
  19.6527866847326, -10.6112345423668, 3.048, !- X,Y,Z Vertex 3 {m}
  19.6527866847326, -0.611234542366799, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d71f0b-e687-4fb6-8775-cf09427bfed4}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e2fe8c-84e2-47e9-bd03-760e447d7810}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0b6f7c-1604-4cbe-b9f2-028a929d5c40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.1527866847326, -10.6112345423668, 6.096, !- X,Y,Z Vertex 1 {m}
  29.1527866847326, -10.6112345423668, 3.048, !- X,Y,Z Vertex 2 {m}
  29.1527866847326, -0.611234542366799, 3.048, !- X,Y,Z Vertex 3 {m}
  29.1527866847326, -0.611234542366799, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccd874a3-ce22-4396-9a3f-d7741f9b65de}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e2fe8c-84e2-47e9-bd03-760e447d7810}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a41818c-0d38-49ac-97c7-23be86bc9492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.6527866847326, -10.6112345423668, 6.096, !- X,Y,Z Vertex 1 {m}
  19.6527866847326, -10.6112345423668, 3.048, !- X,Y,Z Vertex 2 {m}
  27.1527866847326, -10.6112345423668, 3.048, !- X,Y,Z Vertex 3 {m}
  27.1527866847326, -10.6112345423668, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4705014-2e3a-4a66-8915-5f02a142759a}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e2fe8c-84e2-47e9-bd03-760e447d7810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.6527866847326, -0.611234542366799, 6.096, !- X,Y,Z Vertex 1 {m}
  19.6527866847326, -0.611234542366799, 3.048, !- X,Y,Z Vertex 2 {m}
  19.6527866847326, -10.6112345423668, 3.048, !- X,Y,Z Vertex 3 {m}
  19.6527866847326, -10.6112345423668, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42a75d1-62e8-428f-856c-866ca8aa20bf}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e2fe8c-84e2-47e9-bd03-760e447d7810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.1527866847326, -0.611234542366799, 6.096, !- X,Y,Z Vertex 1 {m}
  29.1527866847326, -0.611234542366799, 3.048, !- X,Y,Z Vertex 2 {m}
  19.6527866847326, -0.611234542366799, 3.048, !- X,Y,Z Vertex 3 {m}
  19.6527866847326, -0.611234542366799, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a4dee59-a6b8-480a-9ff2-5a7c047d9020}, !- Handle
  Surface 151,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0e2fe8c-84e2-47e9-bd03-760e447d7810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.1527866847326, -10.6112345423668, 6.096, !- X,Y,Z Vertex 1 {m}
  29.1527866847326, -0.611234542366799, 6.096, !- X,Y,Z Vertex 2 {m}
  19.6527866847326, -0.611234542366799, 6.096, !- X,Y,Z Vertex 3 {m}
  19.6527866847326, -10.6112345423668, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1c7a517f-bd91-41cc-96cc-3cc95ee2cca9}, !- Handle
  Rendering Color 18,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Space,
  {25468293-09e0-4944-b9e3-4619a664cb93}, !- Handle
  SecondFloor_Perimeter_Northeast,        !- Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -44.15584592696,                        !- X Origin {m}
  54.9310346468123,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8531eea9-50b4-4f15-ab76-cfd412a0f174}, !- Building Story Name
  {d9eee93f-83b5-4d5c-bf88-7c787e878067}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {f7861fec-d816-4581-83de-ed3a674571ce}, !- Handle
  Surface 152,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25468293-09e0-4944-b9e3-4619a664cb93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.65584592696, 0.0689653531876937, 3.048, !- X,Y,Z Vertex 1 {m}
  71.65584592696, -9.93103464681231, 3.048, !- X,Y,Z Vertex 2 {m}
  62.15584592696, -9.93103464681231, 3.048, !- X,Y,Z Vertex 3 {m}
  62.15584592696, 0.0689653531876937, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {723d13e8-b4ae-461e-a14b-c7fd01eae68e}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25468293-09e0-4944-b9e3-4619a664cb93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.65584592696, -9.93103464681231, 6.096, !- X,Y,Z Vertex 1 {m}
  71.65584592696, -9.93103464681231, 3.048, !- X,Y,Z Vertex 2 {m}
  71.65584592696, 0.0689653531876937, 3.048, !- X,Y,Z Vertex 3 {m}
  71.65584592696, 0.0689653531876937, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ef1616-984e-485d-bc4a-204f9d50197c}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25468293-09e0-4944-b9e3-4619a664cb93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.15584592696, -9.93103464681231, 6.096, !- X,Y,Z Vertex 1 {m}
  62.15584592696, -9.93103464681231, 3.048, !- X,Y,Z Vertex 2 {m}
  64.15584592696, -9.9310346468123, 3.048, !- X,Y,Z Vertex 3 {m}
  64.15584592696, -9.9310346468123, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99aaf304-ff5d-4902-83d0-c82e01d97cfb}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25468293-09e0-4944-b9e3-4619a664cb93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a2b46a6-2272-42c7-a999-075d714c02c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.15584592696, 0.0689653531876937, 6.096, !- X,Y,Z Vertex 1 {m}
  62.15584592696, 0.0689653531876937, 3.048, !- X,Y,Z Vertex 2 {m}
  62.15584592696, -9.93103464681231, 3.048, !- X,Y,Z Vertex 3 {m}
  62.15584592696, -9.93103464681231, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4242dd51-e857-4229-a8b8-53f1812ac2ff}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25468293-09e0-4944-b9e3-4619a664cb93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.65584592696, 0.0689653531876937, 6.096, !- X,Y,Z Vertex 1 {m}
  71.65584592696, 0.0689653531876937, 3.048, !- X,Y,Z Vertex 2 {m}
  62.15584592696, 0.0689653531876937, 3.048, !- X,Y,Z Vertex 3 {m}
  62.15584592696, 0.0689653531876937, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb987dcd-b105-4483-abbf-cb5b0f062a51}, !- Handle
  Surface 157,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25468293-09e0-4944-b9e3-4619a664cb93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.65584592696, -9.93103464681231, 6.096, !- X,Y,Z Vertex 1 {m}
  71.65584592696, 0.0689653531876937, 6.096, !- X,Y,Z Vertex 2 {m}
  62.15584592696, 0.0689653531876937, 6.096, !- X,Y,Z Vertex 3 {m}
  62.15584592696, -9.93103464681231, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e8507a4f-3e14-40c4-8788-15b9f3359534}, !- Handle
  Rendering Color 19,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Space,
  {dc296413-23d4-405d-85d6-db42331509ab}, !- Handle
  FirstFloor_Hallway_Southwest,           !- Name
  {ed622c55-4a82-4ed1-aeaa-a9bbffb59473}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.2988892300002,                       !- X Origin {m}
  2,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {845fbfed-7d49-471f-baea-096482805ddd}, !- Building Story Name
  {3d852134-afa6-41bf-add4-f00f6fbd36a8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate,                          !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {9656dc2f-8411-412b-bbe6-9bc006068fa7}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc296413-23d4-405d-85d6-db42331509ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2988892300002, -2, 3.048,           !- X,Y,Z Vertex 1 {m}
  -55.2988892300002, -2, 0,               !- X,Y,Z Vertex 2 {m}
  -35.2988892300002, -2, 0,               !- X,Y,Z Vertex 3 {m}
  -35.2988892300002, -2, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {401c9826-310e-45e2-bcd8-dbee012b43cb}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc296413-23d4-405d-85d6-db42331509ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe5b6a0-c564-465f-8557-a8001cc69573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2988892300002, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -35.2988892300002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2988892300002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2988892300002, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c495c1-21d3-4c87-b2cd-640574ea9515}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc296413-23d4-405d-85d6-db42331509ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a51b5146-e76b-42cc-8f2b-34821b4bfd4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2988892300002, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -35.2988892300002, -2, 0,               !- X,Y,Z Vertex 2 {m}
  -55.2988892300002, -2, 0,               !- X,Y,Z Vertex 3 {m}
  -55.2988892300002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0eaf2b-0595-488a-83b9-a1382b67156b}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc296413-23d4-405d-85d6-db42331509ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c50b895-401c-44ab-b50e-eb1b1d1545e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2988892300002, -2, 3.048,           !- X,Y,Z Vertex 1 {m}
  -35.2988892300002, 0, 3.048,            !- X,Y,Z Vertex 2 {m}
  -55.2988892300002, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -55.2988892300002, -2, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e55fe7-40c0-488a-8af4-8d1bc97457c1}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc296413-23d4-405d-85d6-db42331509ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.2988892300002, -2, 3.048,           !- X,Y,Z Vertex 1 {m}
  -35.2988892300002, -2, 0,               !- X,Y,Z Vertex 2 {m}
  -35.2988892300002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.2988892300002, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937bfab2-506a-4457-a84c-f62f7d029b9e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc296413-23d4-405d-85d6-db42331509ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2988892300002, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -55.2988892300002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2988892300002, -2, 0,               !- X,Y,Z Vertex 3 {m}
  -55.2988892300002, -2, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0f70d6-fdbd-4f2c-aa66-5b52983cc6be}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6247296171313, -32.3522207761454, 3.04799999999999, !- X,Y,Z Vertex 1 {m}
  -25.6247296171313, -32.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  -25.6247296171313, -42.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  -25.6247296171313, -42.3522207761454, 3.04799999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1df5f9-3903-4d89-8864-77d745e35a5a}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6247296171313, -32.3522207761454, 14, !- X,Y,Z Vertex 1 {m}
  -25.6247296171313, -32.3522207761454, 6.09599999999999, !- X,Y,Z Vertex 2 {m}
  -25.6247296171313, -42.3522207761454, 6.09599999999999, !- X,Y,Z Vertex 3 {m}
  -25.6247296171313, -42.3522207761454, 14; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d141cc7d-148b-4778-b933-289e34699c58}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.62472961713124, -42.3522207761454, 14, !- X,Y,Z Vertex 1 {m}
  -9.6247296171313, -42.3522207761454, 6.09599999999999, !- X,Y,Z Vertex 2 {m}
  -9.6247296171313, -32.3522207761454, 6.09599999999999, !- X,Y,Z Vertex 3 {m}
  -9.62472961713124, -32.3522207761454, 14; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91553be-c4ee-4b02-b49d-448fa5f52d1e}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.6247296171313, -42.3522207761454, 3.04799999999999, !- X,Y,Z Vertex 1 {m}
  -9.62472961713124, -42.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  -9.62472961713124, -32.3522207761454, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  -9.6247296171313, -32.3522207761454, 3.04799999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57acdce7-e355-4c50-a09c-7f9f6cc0c3fb}, !- Handle
  Surface 162,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {603e1405-ac60-42f1-85e0-e3127a0ebaff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc349441-63c1-4157-b228-9b0718950293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.3455088561255, 5.77529135625809e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -51.3455088561255, -13, 3.048,          !- X,Y,Z Vertex 2 {m}
  -71.3455088561255, -13, 3.048,          !- X,Y,Z Vertex 3 {m}
  -71.3455088561255, 5.77529135625809e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8083301-ec75-4c09-b58b-e3b60f2a10bd}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25468293-09e0-4944-b9e3-4619a664cb93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feff0ae2-9bd9-4e76-9968-6d6475cd0587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.15584592696, -9.9310346468123, 6.096, !- X,Y,Z Vertex 1 {m}
  64.15584592696, -9.9310346468123, 3.048, !- X,Y,Z Vertex 2 {m}
  71.65584592696, -9.93103464681231, 3.048, !- X,Y,Z Vertex 3 {m}
  71.65584592696, -9.93103464681231, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c76ccc-987f-48c5-8380-c1fc69e14e07}, !- Handle
  Surface 167,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82cd5d60-3e23-4d96-aa60-e1dbf1c60b6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4653e6d-ef60-453a-b693-d727643119a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -20, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 2, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7e3856-67a2-4764-b64e-627710763b8a}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2988892300002, 13, 3.048,           !- X,Y,Z Vertex 1 {m}
  -15.2988892300002, 13, 0,               !- X,Y,Z Vertex 2 {m}
  -22.7988892300002, 13, 0,               !- X,Y,Z Vertex 3 {m}
  -22.7988892300002, 13, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5538698-28f6-4b48-a019-a0106739e4c6}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.7988892300002, 13, 3.048,           !- X,Y,Z Vertex 1 {m}
  -27.7988892300002, 13, 0,               !- X,Y,Z Vertex 2 {m}
  -35.2988892300002, 13, 0,               !- X,Y,Z Vertex 3 {m}
  -35.2988892300002, 13, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf880377-7b9e-4e0e-98f8-b41ed644befe}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e2fe8c-84e2-47e9-bd03-760e447d7810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1527866847326, -10.6112345423668, 6.096, !- X,Y,Z Vertex 1 {m}
  27.1527866847326, -10.6112345423668, 3.048, !- X,Y,Z Vertex 2 {m}
  29.1527866847326, -10.6112345423668, 3.048, !- X,Y,Z Vertex 3 {m}
  29.1527866847326, -10.6112345423668, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {de91a77e-3907-4998-99bc-4ca6169b2811}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {ca859ba2-6099-42a1-9557-df62b8ec799a}, !- Default Schedule Set Name
  {3ccbaf7e-5e38-4f22-aa56-14b0228c22d6}, !- Group Rendering Name
  {5db28d52-4825-46e0-a25d-356a80f398a5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {4d6038de-5232-4a5f-9d0b-5226160c9492}, !- Handle
  Rendering Color 20,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:SpaceType,
  {ed622c55-4a82-4ed1-aeaa-a9bbffb59473}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {e96149fe-dcec-4fa5-8eb9-78a1ceb15e67}, !- Default Schedule Set Name
  {7a865884-b2cc-4425-a83c-a84cd71acb02}, !- Group Rendering Name
  {db1f3bf3-2148-43da-a3ee-2de3c8d689bc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-A;                !- Standards Space Type

OS:Rendering:Color,
  {1a33c548-9d84-4f66-960c-bccebdba850a}, !- Handle
  Rendering Color 21,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {685e08f3-36c1-46c7-a116-6fbec12807cb}, !- Handle
  Space Function Electrical/Mechanical-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {672e6e0b-becb-4e7e-b17d-2785d0b0ff32}, !- Default Schedule Set Name
  {67321ce5-35d3-4eea-a908-8e77fc375f5f}, !- Group Rendering Name
  {4aaf64f0-fff2-4587-95d7-2eff4cb230b4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-A;            !- Standards Space Type

OS:Rendering:Color,
  {b9006da9-654d-495c-aea1-c3ebdcf22659}, !- Handle
  Rendering Color 22,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:SpaceType,
  {55454067-cdd6-44bd-9a72-efd3310d7ea8}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m, !- Name
  ,                                       !- Default Construction Set Name
  {ac74422c-5aa6-46d7-913f-a39782af010a}, !- Default Schedule Set Name
  {981d2f45-4ebe-448e-97f0-45054a97ac80}, !- Group Rendering Name
  {55a90a3e-c11b-4d6b-ad49-4c6d634fba5f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - 7.5 <= bay H <= 15m;              !- Standards Space Type

OS:Rendering:Color,
  {e20eb0ad-e0ae-487e-8d2e-3dff5dec5885}, !- Handle
  Rendering Color 23,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:SpaceType,
  {cb2fb522-7f9c-4248-8b58-d9d55d150c21}, !- Handle
  Space Function Mfg - bay H > 15m,       !- Name
  ,                                       !- Default Construction Set Name
  {f63f8fce-6ba8-463e-8fd7-ed7926126396}, !- Default Schedule Set Name
  {57e0d007-2446-47cc-9b0e-f83e6ce6bcdd}, !- Group Rendering Name
  {4203033d-9ea1-4947-b977-20d748a1a408}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Mfg - bay H > 15m;                      !- Standards Space Type

OS:Rendering:Color,
  {c3486de5-b281-4361-9c8b-334971c94ab3}, !- Handle
  Rendering Color 24,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:SpaceType,
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Handle
  Space Function Office - open plan,      !- Name
  ,                                       !- Default Construction Set Name
  {5d6a5cbb-26d7-4423-be44-1197b5c2f3bb}, !- Default Schedule Set Name
  {82f4fede-28a6-4c68-ac79-f3e38b1cfcbd}, !- Group Rendering Name
  {4c100f1a-2588-4e8c-8fe0-35cb83c80956}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - open plan;                     !- Standards Space Type

OS:Rendering:Color,
  {e8d6dad5-25b2-4919-af04-d21082850efb}, !- Handle
  Rendering Color 25,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32828eb4-a9af-43da-a706-98c385655b99}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ad5d153-b461-47db-a693-e0857ea0930e}, !- Handle
  Rendering Color 27,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed70e673-e43f-4d10-a0d4-04cb7d2de1ab}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36766634-6648-45f8-970a-60a8c953cbed}, !- Handle
  Rendering Color 29,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {12eb99e2-462d-4fcb-9587-9378169890ed}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {96fd577a-fbfd-4369-bbba-1c0bace698dc}, !- Handle
  Rendering Color 31,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {664efb15-8af9-4b63-b636-0431ebe981ca}, !- Handle
  Rendering Color 32,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {027328c7-f666-4a2b-acb9-be7f548b1846}, !- Handle
  Rendering Color 33,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7437313d-93e6-41bd-8571-9e20cc98cdf9}, !- Handle
  Rendering Color 34,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e3a3ed9-086e-4d3d-891d-7a99a8f038d3}, !- Handle
  Rendering Color 35,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a38b29c-d636-4c5d-977f-09da6b49a97f}, !- Handle
  Rendering Color 36,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5ec02d6-a1b4-4657-8e08-091724ce1507}, !- Handle
  Rendering Color 37,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1bb2947-d0ba-4150-87ed-8d4d19b05f32}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5e46e885-8614-44fa-9f18-f81a2c9803eb}, !- Handle
  Rendering Color 39,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {636fbed0-c862-4740-884d-ad4650f987e2}, !- Handle
  Rendering Color 40,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d77be41-c8ed-4a77-96f1-4a0f95277aa7}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {814eb453-5df8-405a-991f-a12a3308feec}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd07fb89-3852-4c47-8258-b9035b2d5b6f}, !- Handle
  Rendering Color 43,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {121ea3c7-2980-4932-b307-ca4d7f37c292}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce00935d-89d1-43c2-9765-9559b896f2bd}, !- Handle
  Rendering Color 45,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb9562bd-566a-40e8-98d8-bd7cabe2a050}, !- Handle
  Rendering Color 46,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {243f6c1d-de1d-44ed-8d35-0fcf2b01cb05}, !- Handle
  Rendering Color 47,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fe3d921-611b-4c81-b93f-8d386fe3f2e2}, !- Handle
  Rendering Color 48,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a30a588b-81b8-457f-8b45-a358faa12058}, !- Handle
  Rendering Color 49,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {818d2d98-a68a-4ec7-9340-2bc4640832a9}, !- Handle
  Rendering Color 103,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41ebffc3-093b-4b3f-87c3-77d5986ac027}, !- Handle
  Rendering Color 102,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5d474c0-2857-436b-a401-d104c5024316}, !- Handle
  Rendering Color 101,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {11a5d39c-ae78-4530-b14e-7768a4d01da4}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {5f838409-d2a4-462e-a629-561588f55369}; !- Handle

OS:OutputControl:ReportingTolerances,
  {005a5145-cfb0-4ef2-a1c3-7e3d229b23a4}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {50fcdb7e-8205-4f17-bc38-137e6b131159}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {d41a0a5b-45f3-44e4-aa4d-3596ce3d06c5}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {700d56ee-5a84-4b7e-8098-33a2f85bf40b}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {79d9045e-9122-4581-ad00-ed561e97c43d}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {444429a2-d565-4aa3-9721-e1ae4441fd24}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {16a378a7-ee2e-46ac-b90c-25ad1eba27b8}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {22df27e9-65aa-43d4-948e-48bb8d8913d9}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {10608fdf-c678-4c0e-acbe-84d24a05888d}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {c5eb8705-2511-41b0-94d5-d6ade78a91ba}; !- Handle

OS:Rendering:Color,
  {1c4cbc2a-76ea-4213-ab96-ad62f1f86d10}, !- Handle
  Rendering Color 50,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23c384bb-a7b9-4402-aed6-f50697b558de}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:WeatherFile,
  {0b937d13-7111-400a-9a38-52c9625f77ca}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2020,                               !- Data Source
  718770,                                 !- WMO Number
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /workspaces/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {09241d45-3b35-4d83-9514-00f8c7f47449}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0005843-0ad0-4026-9a80-a98b45960f2b}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ec9972d6-c9cb-42bd-baef-c39ffa4f3251}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -27.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {d6a3ce3f-d4f5-4852-a3b9-bcb913cd8cad}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  4.69166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  24.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:Shallow,
  {c848c1d4-4ac7-4ed6-9777-be442683829f}, !- Handle
  -1.6,                                   !- January Surface Ground Temperature {C}
  -5.4,                                   !- February Surface Ground Temperature {C}
  -6.4,                                   !- March Surface Ground Temperature {C}
  -5.5,                                   !- April Surface Ground Temperature {C}
  -0.4,                                   !- May Surface Ground Temperature {C}
  5.3,                                    !- June Surface Ground Temperature {C}
  10.8,                                   !- July Surface Ground Temperature {C}
  14.7,                                   !- August Surface Ground Temperature {C}
  15.8,                                   !- September Surface Ground Temperature {C}
  14,                                     !- October Surface Ground Temperature {C}
  9.5,                                    !- November Surface Ground Temperature {C}
  4;                                      !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {9796c0e5-56e8-4794-b6b6-f97821a79614}, !- Handle
  4,                                      !- January Deep Ground Temperature {C}
  1.3,                                    !- February Deep Ground Temperature {C}
  -0.4,                                   !- March Deep Ground Temperature {C}
  -0.9,                                   !- April Deep Ground Temperature {C}
  0.1,                                    !- May Deep Ground Temperature {C}
  2.3,                                    !- June Deep Ground Temperature {C}
  5.2,                                    !- July Deep Ground Temperature {C}
  8,                                      !- August Deep Ground Temperature {C}
  9.9,                                    !- September Deep Ground Temperature {C}
  10.3,                                   !- October Deep Ground Temperature {C}
  9.2,                                    !- November Deep Ground Temperature {C}
  7;                                      !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {75868d33-eb58-49e2-91ab-ecfbd0887868}, !- Handle
  5.5,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -6.3,                                   !- April Ground Temperature {C}
  -6.6,                                   !- May Ground Temperature {C}
  -0.3,                                   !- June Ground Temperature {C}
  4.9,                                    !- July Ground Temperature {C}
  10.2,                                   !- August Ground Temperature {C}
  13.8,                                   !- September Ground Temperature {C}
  17,                                     !- October Ground Temperature {C}
  16.6,                                   !- November Ground Temperature {C}
  11.1;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {e78f6ec1-a02b-4d7c-90f1-3b4bac85094e}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5db28d52-4825-46e0-a25d-356a80f398a5}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ca859ba2-6099-42a1-9557-df62b8ec799a}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1859a234-76cf-407c-8923-a66f152ca84b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1859a234-76cf-407c-8923-a66f152ca84b}, !- Handle
  Always On,                              !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  {a30e578a-adfe-47fd-a3bf-1aa911003768}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a30e578a-adfe-47fd-a3bf-1aa911003768}, !- Handle
  Always On Default,                      !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {dd409e7d-2bf7-40b3-96c9-c34baf736660}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {2b333331-4f8b-4eeb-bfdc-77cdaa928411}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c61556ff-80db-4160-b061-d2cb4462b8bb}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4f827aed-6e42-4759-aa82-beb18b94c4ca}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A People, !- Name
  {c61556ff-80db-4160-b061-d2cb4462b8bb}, !- People Definition Name
  {ed622c55-4a82-4ed1-aeaa-a9bbffb59473}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {95a6435b-bd95-4f0f-9cec-0da80ca8f1d2}, !- Work Efficiency Schedule Name
  {b1a2c06a-3669-4e7e-96fd-85cc6acbe7f1}, !- Clothing Insulation Schedule Name
  {64acf5d9-7f23-4354-9502-0c2ff6003435}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b1a2c06a-3669-4e7e-96fd-85cc6acbe7f1}, !- Handle
  Clothing Schedule,                      !- Name
  {79823683-916f-4a89-a7db-aa65b0db5cbe}, !- Schedule Type Limits Name
  {6d18b1ed-3f73-49b4-bfbd-1b884eae0f4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d18b1ed-3f73-49b4-bfbd-1b884eae0f4f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {79823683-916f-4a89-a7db-aa65b0db5cbe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f77a7fb-5403-4e96-90e1-5af2cdbb7f29}, !- Handle
  Schedule Rule 1,                        !- Name
  {b1a2c06a-3669-4e7e-96fd-85cc6acbe7f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5194e643-66ed-4c1d-9018-76b43073a370}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5194e643-66ed-4c1d-9018-76b43073a370}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {79823683-916f-4a89-a7db-aa65b0db5cbe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {79823683-916f-4a89-a7db-aa65b0db5cbe}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {64acf5d9-7f23-4354-9502-0c2ff6003435}, !- Handle
  Air Velocity Schedule,                  !- Name
  {845560a0-8b77-4564-ada1-0d9c2d78d564}, !- Schedule Type Limits Name
  {7c1ebce5-c647-4179-9237-1dc76e5f4805}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c1ebce5-c647-4179-9237-1dc76e5f4805}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {845560a0-8b77-4564-ada1-0d9c2d78d564}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {845560a0-8b77-4564-ada1-0d9c2d78d564}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {95a6435b-bd95-4f0f-9cec-0da80ca8f1d2}, !- Handle
  Work Efficiency Schedule,               !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  {1adbaee4-fdf6-4a6e-8d53-f7e5979e7fe8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1adbaee4-fdf6-4a6e-8d53-f7e5979e7fe8}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {7396a015-2196-43bd-8c6a-05f4b2ec8d2a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {616f0009-1b69-447e-b0fe-b1e4f0eedf57}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Lights, !- Name
  {7396a015-2196-43bd-8c6a-05f4b2ec8d2a}, !- Lights Definition Name
  {ed622c55-4a82-4ed1-aeaa-a9bbffb59473}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {db1f3bf3-2148-43da-a3ee-2de3c8d689bc}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e96149fe-dcec-4fa5-8eb9-78a1ceb15e67}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {410356b9-6edc-4500-9c88-2a35e0781be0}, !- Number of People Schedule Name
  {36408924-5507-45da-8d64-8ea2a83c43cf}, !- People Activity Level Schedule Name
  {3a82120f-964a-4dd9-9319-d230aab315fc}, !- Lighting Schedule Name
  {6c30e1e3-b046-44c3-8297-3d179e9e0fd8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1859a234-76cf-407c-8923-a66f152ca84b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {410356b9-6edc-4500-9c88-2a35e0781be0}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  {4f8901c7-9b88-48cf-a56f-815a627a4f08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f8901c7-9b88-48cf-a56f-815a627a4f08}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {f66bbcfb-46a1-48fb-aec3-f1620e4e22aa}, !- Handle
  Schedule Rule 2,                        !- Name
  {410356b9-6edc-4500-9c88-2a35e0781be0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1b345ea5-c380-4bbf-b048-26d9469e582a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b345ea5-c380-4bbf-b048-26d9469e582a}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {2b464836-d0f2-4a72-8d4d-e29183619da5}, !- Handle
  Schedule Rule 3,                        !- Name
  {410356b9-6edc-4500-9c88-2a35e0781be0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9aa0b119-30f4-40a7-b3fb-a7e4e29cc133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9aa0b119-30f4-40a7-b3fb-a7e4e29cc133}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc8c4f36-c1f9-497e-b386-a6262bd4b385}, !- Handle
  Schedule Rule 4,                        !- Name
  {410356b9-6edc-4500-9c88-2a35e0781be0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2f524fc-0e1b-4cd6-8821-167a291b97b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2f524fc-0e1b-4cd6-8821-167a291b97b6}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {36408924-5507-45da-8d64-8ea2a83c43cf}, !- Handle
  NECB-Activity,                          !- Name
  {5535dc42-b4da-42f2-9619-42e7654594ea}, !- Schedule Type Limits Name
  {94731191-7280-4294-a31e-1760e25ebeff}, !- Default Day Schedule Name
  {91281234-294e-44cc-84e9-ee0fe0371712}, !- Summer Design Day Schedule Name
  {d5df68b8-30bd-4ad2-b307-cee1c7efa8ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94731191-7280-4294-a31e-1760e25ebeff}, !- Handle
  NECB-Activity Default,                  !- Name
  {5535dc42-b4da-42f2-9619-42e7654594ea}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b4ba4c22-7e55-4dd5-8a77-81292db8dc8f}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5df68b8-30bd-4ad2-b307-cee1c7efa8ff}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {5535dc42-b4da-42f2-9619-42e7654594ea}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0e12cd6f-2164-4991-806c-3893de89c34e}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91281234-294e-44cc-84e9-ee0fe0371712}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {5535dc42-b4da-42f2-9619-42e7654594ea}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5535dc42-b4da-42f2-9619-42e7654594ea}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3a82120f-964a-4dd9-9319-d230aab315fc}, !- Handle
  NECB-A-Lighting,                        !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  {1215ad5d-6657-434e-8a7b-6f81e11c6be6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1215ad5d-6657-434e-8a7b-6f81e11c6be6}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {8c9c6f8b-00f2-456e-8e99-4b26a8cc96e7}, !- Handle
  Schedule Rule 5,                        !- Name
  {3a82120f-964a-4dd9-9319-d230aab315fc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d807f519-cfa4-407f-a2aa-f052eeb6602b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d807f519-cfa4-407f-a2aa-f052eeb6602b}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {001e3b66-c321-4763-8ab2-ac7dc733fe8d}, !- Handle
  Schedule Rule 6,                        !- Name
  {3a82120f-964a-4dd9-9319-d230aab315fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36e5bb21-84a0-4293-9245-fac3dfa3cf2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36e5bb21-84a0-4293-9245-fac3dfa3cf2a}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {890220cf-41ff-4e7b-ad75-a11f14814bb6}, !- Handle
  Schedule Rule 7,                        !- Name
  {3a82120f-964a-4dd9-9319-d230aab315fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ce016be-542e-4247-bb7b-c14397f31e1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ce016be-542e-4247-bb7b-c14397f31e1d}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c30e1e3-b046-44c3-8297-3d179e9e0fd8}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  {3991bdc6-6dc3-4449-9a79-1c9217071498}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3991bdc6-6dc3-4449-9a79-1c9217071498}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {e8828064-03c6-4ca5-a5ca-75c81497b6c6}, !- Handle
  Schedule Rule 8,                        !- Name
  {6c30e1e3-b046-44c3-8297-3d179e9e0fd8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4f4f6d1a-e0ef-4d7f-a4a0-576c44b6fcd4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f4f6d1a-e0ef-4d7f-a4a0-576c44b6fcd4}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {5aff1658-4848-4d21-b3cd-b18cd25d3997}, !- Handle
  Schedule Rule 9,                        !- Name
  {6c30e1e3-b046-44c3-8297-3d179e9e0fd8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3585fed0-0342-4918-a072-34d8708696b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3585fed0-0342-4918-a072-34d8708696b2}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {08d6c19c-f065-40ee-889a-54ef7fc54432}, !- Handle
  Schedule Rule 10,                       !- Name
  {6c30e1e3-b046-44c3-8297-3d179e9e0fd8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {595e764e-bdab-49db-a322-d387657b92a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {595e764e-bdab-49db-a322-d387657b92a0}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {1065d218-7359-45e4-b1a9-fe3d7dce2a4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ba0de067-be27-454d-bce4-c5e175c0d110}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Schedule Type Limits Name
  {e331ef7f-a6b6-46fd-8653-1f5baa5940b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e331ef7f-a6b6-46fd-8653-1f5baa5940b3}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2e70c578-7a68-484e-8c3b-d19285a6075f}, !- Handle
  Schedule Rule 11,                       !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a110593-be26-4e8b-8e0e-33e2a49c0d94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a110593-be26-4e8b-8e0e-33e2a49c0d94}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b2c4913d-f5a6-4b45-8b5d-0decc6b82abf}, !- Handle
  Schedule Rule 12,                       !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e94348be-21e4-418c-b928-75601180b74f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e94348be-21e4-418c-b928-75601180b74f}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {96be8d79-3c25-4104-9cf5-24c7fd1421bd}, !- Handle
  Schedule Rule 13,                       !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {365fe2f7-0e38-4f82-84fe-9b1eef34cb14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {365fe2f7-0e38-4f82-84fe-9b1eef34cb14}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Schedule Type Limits Name
  {2cb5b657-5469-41c2-9459-f2f525b86ea9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cb5b657-5469-41c2-9459-f2f525b86ea9}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {72fb32b8-6591-4ac0-8672-4001cc78a2b7}, !- Handle
  Schedule Rule 14,                       !- Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {43be6ee4-047c-4930-88ec-876d09aa3f63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43be6ee4-047c-4930-88ec-876d09aa3f63}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5c1d7793-0aed-4e44-88bc-0a39b18f0cb4}, !- Handle
  Schedule Rule 15,                       !- Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2b61a75-22ae-4bb0-85e2-f8f9dd670729}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2b61a75-22ae-4bb0-85e2-f8f9dd670729}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4d388be9-2cb6-4664-ae6b-372aec43311c}, !- Handle
  Schedule Rule 16,                       !- Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bafc50a1-f92f-4869-9cce-1e07bc812169}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bafc50a1-f92f-4869-9cce-1e07bc812169}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {2d2af574-71a7-4d7c-944c-1cee790583ed}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {dd171342-84a0-49b0-ba48-9a166457b4b9}, !- Handle
  Space Function Electrical/Mechanical-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7667e8c9-7f61-42cb-b7e5-15cf248dfc70}, !- Handle
  Space Function Electrical/Mechanical-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dbff4956-f728-45bb-90c6-5aecd0e58fab}, !- Handle
  Space Function Electrical/Mechanical-sch-A People, !- Name
  {7667e8c9-7f61-42cb-b7e5-15cf248dfc70}, !- People Definition Name
  {685e08f3-36c1-46c7-a116-6fbec12807cb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {95a6435b-bd95-4f0f-9cec-0da80ca8f1d2}, !- Work Efficiency Schedule Name
  {b1a2c06a-3669-4e7e-96fd-85cc6acbe7f1}, !- Clothing Insulation Schedule Name
  {64acf5d9-7f23-4354-9502-0c2ff6003435}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {93e2c832-998b-4f5f-8d22-936c8361ba54}, !- Handle
  Space Function Electrical/Mechanical-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cae24221-7cab-44ba-b527-b3f8eab41f6f}, !- Handle
  Space Function Electrical/Mechanical-sch-A Lights, !- Name
  {93e2c832-998b-4f5f-8d22-936c8361ba54}, !- Lights Definition Name
  {685e08f3-36c1-46c7-a116-6fbec12807cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {54422ad8-46b5-42da-a223-045940c55cbf}, !- Handle
  Space Function Electrical/Mechanical-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7635991c-3255-4681-900b-a0843e271487}, !- Handle
  Space Function Electrical/Mechanical-sch-A Elec Equip, !- Name
  {54422ad8-46b5-42da-a223-045940c55cbf}, !- Electric Equipment Definition Name
  {685e08f3-36c1-46c7-a116-6fbec12807cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4aaf64f0-fff2-4587-95d7-2eff4cb230b4}, !- Handle
  Space Function Electrical/Mechanical-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {672e6e0b-becb-4e7e-b17d-2785d0b0ff32}, !- Handle
  Space Function Electrical/Mechanical-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {410356b9-6edc-4500-9c88-2a35e0781be0}, !- Number of People Schedule Name
  {36408924-5507-45da-8d64-8ea2a83c43cf}, !- People Activity Level Schedule Name
  {3a82120f-964a-4dd9-9319-d230aab315fc}, !- Lighting Schedule Name
  {6c30e1e3-b046-44c3-8297-3d179e9e0fd8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1859a234-76cf-407c-8923-a66f152ca84b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {933187bb-d5cc-426f-983b-4faf9ca244c3}, !- Handle
  Space Function Electrical/Mechanical-sch-A Thermostat, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9776b073-d161-410a-9897-95b7387721b2}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {10d979e4-61bb-42cb-97c3-6edf792a177d}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0675d677-70b4-41fd-918a-d1a375a1f304}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m People, !- Name
  {10d979e4-61bb-42cb-97c3-6edf792a177d}, !- People Definition Name
  {55454067-cdd6-44bd-9a72-efd3310d7ea8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {95a6435b-bd95-4f0f-9cec-0da80ca8f1d2}, !- Work Efficiency Schedule Name
  {b1a2c06a-3669-4e7e-96fd-85cc6acbe7f1}, !- Clothing Insulation Schedule Name
  {64acf5d9-7f23-4354-9502-0c2ff6003435}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {53ff369a-29b0-4025-91bd-9072313b19f0}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1998901435303,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {91d1bf86-480a-42d7-bc5f-0bee2c49b542}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Lights, !- Name
  {53ff369a-29b0-4025-91bd-9072313b19f0}, !- Lights Definition Name
  {55454067-cdd6-44bd-9a72-efd3310d7ea8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a2d3c6d2-d09e-4160-bcba-5b4c3c9a1300}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5cd2006c-0325-413b-9088-5208e4a71b6e}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Elec Equip, !- Name
  {a2d3c6d2-d09e-4160-bcba-5b4c3c9a1300}, !- Electric Equipment Definition Name
  {55454067-cdd6-44bd-9a72-efd3310d7ea8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {55a90a3e-c11b-4d6b-ad49-4c6d634fba5f}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ac74422c-5aa6-46d7-913f-a39782af010a}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {410356b9-6edc-4500-9c88-2a35e0781be0}, !- Number of People Schedule Name
  {36408924-5507-45da-8d64-8ea2a83c43cf}, !- People Activity Level Schedule Name
  {3a82120f-964a-4dd9-9319-d230aab315fc}, !- Lighting Schedule Name
  {6c30e1e3-b046-44c3-8297-3d179e9e0fd8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1859a234-76cf-407c-8923-a66f152ca84b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {706a9d5b-f857-4cc1-be35-0a8f77c055c7}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Thermostat, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {02069406-a1a1-4faa-986d-481281e679e6}, !- Handle
  Space Function Mfg - bay H > 15m,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ac66b13e-8428-4433-bd57-a37835bb0777}, !- Handle
  Space Function Mfg - bay H > 15m People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3f7b108f-6ec1-416f-96a1-8fdc0edd6ebf}, !- Handle
  Space Function Mfg - bay H > 15m People, !- Name
  {ac66b13e-8428-4433-bd57-a37835bb0777}, !- People Definition Name
  {cb2fb522-7f9c-4248-8b58-d9d55d150c21}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {95a6435b-bd95-4f0f-9cec-0da80ca8f1d2}, !- Work Efficiency Schedule Name
  {b1a2c06a-3669-4e7e-96fd-85cc6acbe7f1}, !- Clothing Insulation Schedule Name
  {64acf5d9-7f23-4354-9502-0c2ff6003435}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cf888c5a-ed12-46a1-a21e-3d059e1bca03}, !- Handle
  Space Function Mfg - bay H > 15m Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.2999059557147,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4ea0803a-3bcb-40cc-817b-add433132351}, !- Handle
  Space Function Mfg - bay H > 15m Lights, !- Name
  {cf888c5a-ed12-46a1-a21e-3d059e1bca03}, !- Lights Definition Name
  {cb2fb522-7f9c-4248-8b58-d9d55d150c21}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6ecbd932-4fd0-4e03-9ea7-4fb1da50ff70}, !- Handle
  Space Function Mfg - bay H > 15m Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {dac88087-0656-4a8e-b70c-f6249560acd5}, !- Handle
  Space Function Mfg - bay H > 15m Elec Equip, !- Name
  {6ecbd932-4fd0-4e03-9ea7-4fb1da50ff70}, !- Electric Equipment Definition Name
  {cb2fb522-7f9c-4248-8b58-d9d55d150c21}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4203033d-9ea1-4947-b977-20d748a1a408}, !- Handle
  Space Function Mfg - bay H > 15m Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f63f8fce-6ba8-463e-8fd7-ed7926126396}, !- Handle
  Space Function Mfg - bay H > 15m Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {410356b9-6edc-4500-9c88-2a35e0781be0}, !- Number of People Schedule Name
  {36408924-5507-45da-8d64-8ea2a83c43cf}, !- People Activity Level Schedule Name
  {3a82120f-964a-4dd9-9319-d230aab315fc}, !- Lighting Schedule Name
  {6c30e1e3-b046-44c3-8297-3d179e9e0fd8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1859a234-76cf-407c-8923-a66f152ca84b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e35fd209-f04e-4f83-972b-87602029141e}, !- Handle
  Space Function Mfg - bay H > 15m Thermostat, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ad197093-52bc-4ffa-ab16-36d2a1656327}, !- Handle
  Space Function Office - open plan,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8e56bfdb-0021-4135-ba21-41c12ffcf0de}, !- Handle
  Space Function Office - open plan People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {512bc482-d84d-42b7-bb47-7a814a72ec3d}, !- Handle
  Space Function Office - open plan People, !- Name
  {8e56bfdb-0021-4135-ba21-41c12ffcf0de}, !- People Definition Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {95a6435b-bd95-4f0f-9cec-0da80ca8f1d2}, !- Work Efficiency Schedule Name
  {b1a2c06a-3669-4e7e-96fd-85cc6acbe7f1}, !- Clothing Insulation Schedule Name
  {64acf5d9-7f23-4354-9502-0c2ff6003435}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3ce44903-0959-4598-abce-5c727b6ff4ce}, !- Handle
  Space Function Office - open plan Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.9999084529419,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e4c5144e-ec58-42a1-b1f8-40a8a401c182}, !- Handle
  Space Function Office - open plan Lights, !- Name
  {3ce44903-0959-4598-abce-5c727b6ff4ce}, !- Lights Definition Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {03be3dad-cb7f-4573-94ad-60c79bea2e66}, !- Handle
  Space Function Office - open plan Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c00b94b8-4c67-44c7-8263-fae50c87a2bc}, !- Handle
  Space Function Office - open plan Elec Equip, !- Name
  {03be3dad-cb7f-4573-94ad-60c79bea2e66}, !- Electric Equipment Definition Name
  {6fd8f967-fda4-47b4-92ab-44fcf7d88603}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4c100f1a-2588-4e8c-8fe0-35cb83c80956}, !- Handle
  Space Function Office - open plan Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142091703329032,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5d6a5cbb-26d7-4423-be44-1197b5c2f3bb}, !- Handle
  Space Function Office - open plan Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {410356b9-6edc-4500-9c88-2a35e0781be0}, !- Number of People Schedule Name
  {36408924-5507-45da-8d64-8ea2a83c43cf}, !- People Activity Level Schedule Name
  {3a82120f-964a-4dd9-9319-d230aab315fc}, !- Lighting Schedule Name
  {6c30e1e3-b046-44c3-8297-3d179e9e0fd8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1859a234-76cf-407c-8923-a66f152ca84b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21b3b4cc-26b5-4787-93d7-448b461f96f0}, !- Handle
  Space Function Office - open plan Thermostat, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Handle
  Always On Discrete,                     !- Name
  {fc911ab5-3cbd-4ed0-aa1c-1803d187da07}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fc911ab5-3cbd-4ed0-aa1c-1803d187da07}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {e08bff17-5296-42a9-bd6e-5edb7716251f}, !- Handle
  Attic Infiltration,                     !- Name
  {16e33861-cce6-433d-b475-f74879976a99}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59ef4ad8-745d-494c-b1d0-94c9880eebf0}, !- Handle
  FirstFloor_Breezeway Infiltration,      !- Name
  {88a5a788-47e6-41e5-8faf-8515fd78ad3d}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad4ed39b-25c8-4176-981a-4497bb0b0610}, !- Handle
  FirstFloor_Core_Southwest Infiltration, !- Name
  {d3bea2bd-b64f-4db4-b9bf-48033591b99a}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b95d8d97-8f83-4e33-b15d-5b9347350752}, !- Handle
  FirstFloor_Hallway_Southwest Infiltration, !- Name
  {dc296413-23d4-405d-85d6-db42331509ab}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17e75b4d-e67d-474e-bcaf-918da21799c5}, !- Handle
  FourthFloor Infiltration,               !- Name
  {fd8051dc-55da-495c-95d4-15f016cd31cb}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73dfd0a6-df46-470a-97c2-0349ec67b94a}, !- Handle
  IntermediateBay Infiltration,           !- Name
  {ef911b6e-d89a-4f71-a939-0857b8a63fd9}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {686d9b37-c115-4d35-a736-95fd20ab36fa}, !- Handle
  SecondFloorEast Infiltration,           !- Name
  {603e1405-ac60-42f1-85e0-e3127a0ebaff}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fe6183d-7ca6-4634-98b3-8706e5cf3e84}, !- Handle
  SecondFloor_Perimeter_Northeast Infiltration, !- Name
  {25468293-09e0-4944-b9e3-4619a664cb93}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000157056650439084,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f9f65e4-9009-4f2c-af56-b479bc9753d5}, !- Handle
  SecondFloor_Perimeter_Northwest Infiltration, !- Name
  {f0e2fe8c-84e2-47e9-bd03-760e447d7810}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000157056650439084,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f8d26cd-68db-4072-bc6e-2f999c29455b}, !- Handle
  SecondFloor_Perimeter_Southeast Infiltration, !- Name
  {bf18ba6d-8dc5-433c-b254-61901cc71f92}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00016710875331565,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4077c12-924c-482b-b93d-f0e8b2ba8d57}, !- Handle
  SecondFloor_Perimeter_Southwest Infiltration, !- Name
  {46fa8716-5bc7-47c0-a01e-5c5a8465b9f8}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00016710875331565,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f845f24-13cb-4e8c-accc-ab31eb4d3b6e}, !- Handle
  SixthFloor Infiltration,                !- Name
  {3ce22301-46a3-40b8-a5bb-20ee8d6b5ea3}, !- Space or SpaceType Name
  {7c357b5b-00c4-46a0-ac99-ff625aafecfa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {756ed652-1ffc-4efb-9f47-102e5c690358}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a26464ed-068d-4650-84aa-244a196bc0ce}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {94d52bcd-d855-4274-a647-a34e51ef2f6c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {47a64140-24c9-46bb-a8e1-a9c347dbb4bb}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {756ed652-1ffc-4efb-9f47-102e5c690358}, !- Layer 1
  {a26464ed-068d-4650-84aa-244a196bc0ce}, !- Layer 2
  {94d52bcd-d855-4274-a647-a34e51ef2f6c}; !- Layer 3

OS:Material,
  {4a3bb3ed-3fcb-4465-b512-296318d1e5b6}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e6595cce-237e-447f-9f8d-539d0decb8c2}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {4a3bb3ed-3fcb-4465-b512-296318d1e5b6}, !- Layer 1
  {4a3bb3ed-3fcb-4465-b512-296318d1e5b6}; !- Layer 2

OS:Material,
  {dec09999-3fc2-4aa4-bb15-2499f8ce2c11}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {84b62e9c-2592-4f56-8b7b-6549562a4940}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {dec09999-3fc2-4aa4-bb15-2499f8ce2c11}; !- Layer 1

OS:Construction,
  {5ea7a515-eb3a-4292-a6e5-002a9728b2d1}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {dec09999-3fc2-4aa4-bb15-2499f8ce2c11}, !- Layer 1
  {756ed652-1ffc-4efb-9f47-102e5c690358}; !- Layer 2

OS:DefaultConstructionSet,
  {6473c7f3-ed5c-49e6-9463-bfb493294b64}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {29fd8370-2656-46d8-bf5f-babeed82c7d7}, !- Default Exterior Surface Constructions Name
  {c909a3f4-e6ae-4b73-a6ec-36ccae0fbe18}, !- Default Interior Surface Constructions Name
  {f18456e9-08b0-47a6-b4d8-a4cc9b7c3cf0}, !- Default Ground Contact Surface Constructions Name
  {85c9dc16-179a-4d80-9c6a-eb4c6b4e1929}, !- Default Exterior SubSurface Constructions Name
  {400af49c-d051-4a1b-a443-71162157f5ca}, !- Default Interior SubSurface Constructions Name
  {71634cc8-8d92-450c-b2c9-163de3dea83a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {26fd932e-5cee-4820-b410-241b6955a5a9}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {6d9a1cb8-6aaa-4c16-a6b6-354b707d2566}, !- Floor Construction Name
  {23bd583a-d69c-4e76-be1a-a1595ded9cff}, !- Wall Construction Name
  {139f6b34-7df4-49de-91d6-afd830d760d2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c909a3f4-e6ae-4b73-a6ec-36ccae0fbe18}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4a879bf9-b210-4822-aadd-82c34d61d63b}, !- Floor Construction Name
  {822bfbc3-30db-46c1-9c17-284579d53dec}, !- Wall Construction Name
  {b338605c-ad37-4276-a70b-ef7876428de2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8f835ceb-c422-4c8c-90e1-1c5fc2dbb908}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {a9807460-df6d-47e9-b8ba-0871ed4d5fd5}, !- Floor Construction Name
  {d977e692-a0af-4049-835a-6da716008632}, !- Wall Construction Name
  {07c9e21d-80eb-4be2-bab2-53261dbe54b5}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {53817c58-a63f-4966-97bc-dd1c218a8cda}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {6d2486d6-1966-49f7-8a8b-5a91b3744318}, !- Fixed Window Construction Name
  {6d2486d6-1966-49f7-8a8b-5a91b3744318}, !- Operable Window Construction Name
  {b562b84a-a25b-48d7-a530-52ebc669415a}, !- Door Construction Name
  {b6d1eaff-d798-4bc0-b23c-e839edab64d1}, !- Glass Door Construction Name
  {76101ef0-2673-4984-9b1c-a5bb4a033b12}, !- Overhead Door Construction Name
  {f036073d-3b76-4257-a2a5-94e2d2298e88}, !- Skylight Construction Name
  {bf2da4d5-2244-4ae4-ad43-cd4ba5525e51}, !- Tubular Daylight Dome Construction Name
  {45e1333d-ed82-4ed6-af4e-a26ea67d00af}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {400af49c-d051-4a1b-a443-71162157f5ca}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {dc9f383b-9a75-4641-9d32-621d48fab247}, !- Fixed Window Construction Name
  {dc9f383b-9a75-4641-9d32-621d48fab247}, !- Operable Window Construction Name
  {09eb20c0-72b3-4f88-852d-43e185c02caa}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {71634cc8-8d92-450c-b2c9-163de3dea83a}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {1b8f1c29-856d-43ee-8f4c-cfb53dfbfbfc}; !- Layer 1

OS:StandardsInformation:Construction,
  {3838235e-1b58-4399-bcc0-60041cc066c0}, !- Handle
  {71634cc8-8d92-450c-b2c9-163de3dea83a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6d9a1cb8-6aaa-4c16-a6b6-354b707d2566}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {bce56c06-e896-4a6f-b3df-24ad039903d5}, !- Layer 1
  {25297924-c5de-41ee-9ef0-393b5df0be8f}, !- Layer 2
  {55326c15-c8d4-48a2-928e-3058feb9116a}; !- Layer 3

OS:StandardsInformation:Construction,
  {c79a08ea-3539-4306-a12d-0aa7ff74fb1f}, !- Handle
  {6d9a1cb8-6aaa-4c16-a6b6-354b707d2566}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {23bd583a-d69c-4e76-be1a-a1595ded9cff}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {5795c12a-ac2e-4dd2-8afe-675fbc6f47ad}, !- Layer 1
  {b1d27522-718d-4e96-b266-14a546fd0832}, !- Layer 2
  {bce56c06-e896-4a6f-b3df-24ad039903d5}, !- Layer 3
  {f4322161-e4ef-4976-9199-223830b87a5f}; !- Layer 4

OS:StandardsInformation:Construction,
  {5573b3f8-cc7e-4e33-9e87-3a5875c9f897}, !- Handle
  {23bd583a-d69c-4e76-be1a-a1595ded9cff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {139f6b34-7df4-49de-91d6-afd830d760d2}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {1f2ca45a-c0b3-4d4b-9659-3a77f15bae95}, !- Layer 1
  {bce56c06-e896-4a6f-b3df-24ad039903d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {713eee0f-8bce-473c-8349-4277d0a3fb9d}, !- Handle
  {139f6b34-7df4-49de-91d6-afd830d760d2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4a879bf9-b210-4822-aadd-82c34d61d63b}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {eb5c999e-454b-4f5a-9c3d-dbaa63322954}, !- Layer 1
  {55326c15-c8d4-48a2-928e-3058feb9116a}; !- Layer 2

OS:StandardsInformation:Construction,
  {013b94cf-da3b-4c9f-a63f-2d2f0b1db04f}, !- Handle
  {4a879bf9-b210-4822-aadd-82c34d61d63b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {822bfbc3-30db-46c1-9c17-284579d53dec}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {953f6383-0168-489d-8320-8b43b7ba64fb}, !- Layer 1
  {953f6383-0168-489d-8320-8b43b7ba64fb}; !- Layer 2

OS:StandardsInformation:Construction,
  {95bb8507-45e1-46de-872d-de68470c6130}, !- Handle
  {822bfbc3-30db-46c1-9c17-284579d53dec}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b338605c-ad37-4276-a70b-ef7876428de2}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {55326c15-c8d4-48a2-928e-3058feb9116a}, !- Layer 1
  {eb5c999e-454b-4f5a-9c3d-dbaa63322954}; !- Layer 2

OS:StandardsInformation:Construction,
  {f7c96ff8-86aa-4f48-ace3-f63945e0a80e}, !- Handle
  {b338605c-ad37-4276-a70b-ef7876428de2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a9807460-df6d-47e9-b8ba-0871ed4d5fd5}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {e99af788-f5e5-47d0-84ef-c4578a4236ff}, !- Layer 1
  {55326c15-c8d4-48a2-928e-3058feb9116a}; !- Layer 2

OS:StandardsInformation:Construction,
  {1319c2e5-8c63-46ce-982d-4303b2d16118}, !- Handle
  {a9807460-df6d-47e9-b8ba-0871ed4d5fd5}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d977e692-a0af-4049-835a-6da716008632}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {e99af788-f5e5-47d0-84ef-c4578a4236ff}, !- Layer 1
  {55326c15-c8d4-48a2-928e-3058feb9116a}; !- Layer 2

OS:StandardsInformation:Construction,
  {28feb8a2-1dfb-4dcc-9dd0-10654a01804b}, !- Handle
  {d977e692-a0af-4049-835a-6da716008632}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {07c9e21d-80eb-4be2-bab2-53261dbe54b5}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {e99af788-f5e5-47d0-84ef-c4578a4236ff}, !- Layer 1
  {55326c15-c8d4-48a2-928e-3058feb9116a}; !- Layer 2

OS:StandardsInformation:Construction,
  {5d1fb929-cdd0-4883-b2cf-de0587efac6b}, !- Handle
  {07c9e21d-80eb-4be2-bab2-53261dbe54b5}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6d2486d6-1966-49f7-8a8b-5a91b3744318}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {4c5a354d-c195-478a-8a86-3b1bb041526a}; !- Layer 1

OS:StandardsInformation:Construction,
  {2897cf8e-6843-4f49-839e-14a87871c63f}, !- Handle
  {6d2486d6-1966-49f7-8a8b-5a91b3744318}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {b562b84a-a25b-48d7-a530-52ebc669415a}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {2d4ec068-a402-4e18-9c47-f013c1070ed2}, !- Layer 1
  {bce56c06-e896-4a6f-b3df-24ad039903d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {d11f122d-f4c3-4313-ab91-7e9bddaf116f}, !- Handle
  {b562b84a-a25b-48d7-a530-52ebc669415a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b6d1eaff-d798-4bc0-b23c-e839edab64d1}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {4c5a354d-c195-478a-8a86-3b1bb041526a}; !- Layer 1

OS:StandardsInformation:Construction,
  {e9c22d0a-fc06-46e9-8725-6cbf0a012d31}, !- Handle
  {b6d1eaff-d798-4bc0-b23c-e839edab64d1}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {76101ef0-2673-4984-9b1c-a5bb4a033b12}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {bce56c06-e896-4a6f-b3df-24ad039903d5}; !- Layer 1

OS:StandardsInformation:Construction,
  {151d0627-9e06-4cc7-868e-a4d4215abd1b}, !- Handle
  {76101ef0-2673-4984-9b1c-a5bb4a033b12}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f036073d-3b76-4257-a2a5-94e2d2298e88}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {4c5a354d-c195-478a-8a86-3b1bb041526a}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b7bffe2-c487-4ee8-a604-455b155aa084}, !- Handle
  {f036073d-3b76-4257-a2a5-94e2d2298e88}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {bf2da4d5-2244-4ae4-ad43-cd4ba5525e51}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {4c5a354d-c195-478a-8a86-3b1bb041526a}; !- Layer 1

OS:StandardsInformation:Construction,
  {d99dc528-e2f9-40f5-afe4-357631e5b55e}, !- Handle
  {bf2da4d5-2244-4ae4-ad43-cd4ba5525e51}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {45e1333d-ed82-4ed6-af4e-a26ea67d00af}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {4c5a354d-c195-478a-8a86-3b1bb041526a}; !- Layer 1

OS:StandardsInformation:Construction,
  {5ceaa03e-aac9-46b6-9a9a-616e8ba7f537}, !- Handle
  {45e1333d-ed82-4ed6-af4e-a26ea67d00af}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {dc9f383b-9a75-4641-9d32-621d48fab247}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {4c5a354d-c195-478a-8a86-3b1bb041526a}; !- Layer 1

OS:StandardsInformation:Construction,
  {1f05bd1a-b7af-4217-83eb-0d110e61986e}, !- Handle
  {dc9f383b-9a75-4641-9d32-621d48fab247}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {09eb20c0-72b3-4f88-852d-43e185c02caa}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {1b8f1c29-856d-43ee-8f4c-cfb53dfbfbfc}; !- Layer 1

OS:StandardsInformation:Construction,
  {ee6e8178-91b9-4588-a09c-d35e263f48c4}, !- Handle
  {09eb20c0-72b3-4f88-852d-43e185c02caa}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1b8f1c29-856d-43ee-8f4c-cfb53dfbfbfc}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6763850-d6ac-4b24-8fdd-f4297de43122}, !- Handle
  {1b8f1c29-856d-43ee-8f4c-cfb53dfbfbfc}; !- Material Name

OS:Material:NoMass,
  {bce56c06-e896-4a6f-b3df-24ad039903d5}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3ac4a464-4ad4-4820-8435-e360115fb4b0}, !- Handle
  {bce56c06-e896-4a6f-b3df-24ad039903d5}; !- Material Name

OS:Material,
  {25297924-c5de-41ee-9ef0-393b5df0be8f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d0d12986-cd6f-4ccd-944c-ee6da2efc664}, !- Handle
  {25297924-c5de-41ee-9ef0-393b5df0be8f}; !- Material Name

OS:Material:NoMass,
  {55326c15-c8d4-48a2-928e-3058feb9116a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3718d714-4dd5-4dfe-80f1-2f6421ba1c9c}, !- Handle
  {55326c15-c8d4-48a2-928e-3058feb9116a}; !- Material Name

OS:Material,
  {5795c12a-ac2e-4dd2-8afe-675fbc6f47ad}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {8281e3b3-583d-41d0-9e99-c36b3ba1cb98}, !- Handle
  {5795c12a-ac2e-4dd2-8afe-675fbc6f47ad}; !- Material Name

OS:Material,
  {b1d27522-718d-4e96-b266-14a546fd0832}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e8b8f33c-bdff-4f59-a780-06edbc15c927}, !- Handle
  {b1d27522-718d-4e96-b266-14a546fd0832}; !- Material Name

OS:Material,
  {f4322161-e4ef-4976-9199-223830b87a5f}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5273918b-583c-4187-b842-9f3fe4d41809}, !- Handle
  {f4322161-e4ef-4976-9199-223830b87a5f}; !- Material Name

OS:Material,
  {1f2ca45a-c0b3-4d4b-9659-3a77f15bae95}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c0c0bc2a-9b21-4d3a-b78d-91f144879786}, !- Handle
  {1f2ca45a-c0b3-4d4b-9659-3a77f15bae95}; !- Material Name

OS:Material,
  {eb5c999e-454b-4f5a-9c3d-dbaa63322954}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {e4b9e0c7-e425-4645-ade5-ae2b1d5b5015}, !- Handle
  {eb5c999e-454b-4f5a-9c3d-dbaa63322954}; !- Material Name

OS:Material,
  {953f6383-0168-489d-8320-8b43b7ba64fb}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {46b06204-f5a3-401e-878f-f6151d9a62a2}, !- Handle
  {953f6383-0168-489d-8320-8b43b7ba64fb}; !- Material Name

OS:Material,
  {e99af788-f5e5-47d0-84ef-c4578a4236ff}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dcdd8797-48b8-465d-bcde-cb887963fe32}, !- Handle
  {e99af788-f5e5-47d0-84ef-c4578a4236ff}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4c5a354d-c195-478a-8a86-3b1bb041526a}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {1f54d26f-b5a4-4893-bd5e-10d7b7229e91}, !- Handle
  {4c5a354d-c195-478a-8a86-3b1bb041526a}; !- Material Name

OS:Material,
  {2d4ec068-a402-4e18-9c47-f013c1070ed2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7646c5df-226a-4b66-a6d5-5738709f4f04}, !- Handle
  {2d4ec068-a402-4e18-9c47-f013c1070ed2}; !- Material Name

OS:DefaultSurfaceConstructions,
  {29fd8370-2656-46d8-bf5f-babeed82c7d7}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {143ba4b7-f245-4edd-ab25-b89fc34a1437}, !- Floor Construction Name
  {9504d376-84cb-4bfc-bbc5-059eaef2b18c}, !- Wall Construction Name
  {a6546ead-f9c3-4e5e-9cd9-8f16556580b9}; !- Roof Ceiling Construction Name

OS:Construction,
  {143ba4b7-f245-4edd-ab25-b89fc34a1437}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {8d74f4b7-39d4-4c69-b1d2-55b6d406cb71}, !- Layer 1
  {2cf54273-559b-44f0-9848-26f75974be73}, !- Layer 2
  {19731043-5d99-4e88-a4ad-456681cca18e}; !- Layer 3

OS:StandardsInformation:Construction,
  {330f8446-dfcd-4a39-b1cf-0907e13b5cbc}, !- Handle
  {143ba4b7-f245-4edd-ab25-b89fc34a1437}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8d74f4b7-39d4-4c69-b1d2-55b6d406cb71}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {824ba898-8609-465f-a564-8f1c49ddf7d2}, !- Handle
  {8d74f4b7-39d4-4c69-b1d2-55b6d406cb71}; !- Material Name

OS:Material,
  {2cf54273-559b-44f0-9848-26f75974be73}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cbbea4dd-9f03-4923-aa2e-f35c1688524e}, !- Handle
  {2cf54273-559b-44f0-9848-26f75974be73}; !- Material Name

OS:Material:NoMass,
  {19731043-5d99-4e88-a4ad-456681cca18e}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {00c41ba4-8c6e-46c4-b406-fb0924c8d4ae}, !- Handle
  {19731043-5d99-4e88-a4ad-456681cca18e}; !- Material Name

OS:Construction,
  {9504d376-84cb-4bfc-bbc5-059eaef2b18c}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {62bffb28-ac95-4850-9267-1109bb9097ca}, !- Layer 1
  {dd3fea7e-aa54-4d96-97e2-46d24ca71a82}, !- Layer 2
  {eb7eac4c-fa83-451a-9f05-a48a09b75edb}, !- Layer 3
  {4d7a919b-a8ed-4e01-998d-39a3dc8231ca}; !- Layer 4

OS:StandardsInformation:Construction,
  {afff3c07-5bfe-416a-be28-0bc37a3f7f58}, !- Handle
  {9504d376-84cb-4bfc-bbc5-059eaef2b18c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {62bffb28-ac95-4850-9267-1109bb9097ca}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {fdfc8fce-5867-49ed-b498-190104017fe5}, !- Handle
  {62bffb28-ac95-4850-9267-1109bb9097ca}; !- Material Name

OS:Material,
  {dd3fea7e-aa54-4d96-97e2-46d24ca71a82}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {115a6b05-82a4-4ee9-ab13-1328e1c10ef1}, !- Handle
  {dd3fea7e-aa54-4d96-97e2-46d24ca71a82}; !- Material Name

OS:Material:NoMass,
  {eb7eac4c-fa83-451a-9f05-a48a09b75edb}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {06848925-e1e9-4af0-b77f-441958b2dc0b}, !- Handle
  {eb7eac4c-fa83-451a-9f05-a48a09b75edb}; !- Material Name

OS:Material,
  {4d7a919b-a8ed-4e01-998d-39a3dc8231ca}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {99d608df-55a8-4fb8-9b01-dad5dd1ed9ee}, !- Handle
  {4d7a919b-a8ed-4e01-998d-39a3dc8231ca}; !- Material Name

OS:Construction,
  {a6546ead-f9c3-4e5e-9cd9-8f16556580b9}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {7904f10f-3018-435c-bca2-0c29923010f3}, !- Layer 1
  {4dc08e2e-9c0a-4d3d-ac1c-c77bbb166d3d}; !- Layer 2

OS:StandardsInformation:Construction,
  {f4b055ce-c1f0-40db-8374-677a20ee1f49}, !- Handle
  {a6546ead-f9c3-4e5e-9cd9-8f16556580b9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {7904f10f-3018-435c-bca2-0c29923010f3}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f273606d-a566-4d75-8dd5-aa8a1d8a6f59}, !- Handle
  {7904f10f-3018-435c-bca2-0c29923010f3}; !- Material Name

OS:Material:NoMass,
  {4dc08e2e-9c0a-4d3d-ac1c-c77bbb166d3d}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6e6db7e6-4f8c-43a4-83e2-5cdde3642cdb}, !- Handle
  {4dc08e2e-9c0a-4d3d-ac1c-c77bbb166d3d}; !- Material Name

OS:DefaultSurfaceConstructions,
  {f18456e9-08b0-47a6-b4d8-a4cc9b7c3cf0}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {61ff8016-c5ca-4391-aad7-851f5d01ed1c}, !- Floor Construction Name
  {142e0faf-9f14-4268-9f47-da4361f19392}, !- Wall Construction Name
  {9a7b444c-efd8-451b-9511-c776cb4a1ffa}; !- Roof Ceiling Construction Name

OS:Construction,
  {61ff8016-c5ca-4391-aad7-851f5d01ed1c}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {6da4fede-042c-4e39-8b22-5ede85a1050b}, !- Layer 1
  {71e5f57b-5953-4565-8f68-60559c07e5fd}; !- Layer 2

OS:StandardsInformation:Construction,
  {b91d3e2d-e571-41c9-b936-8dfb538c7718}, !- Handle
  {61ff8016-c5ca-4391-aad7-851f5d01ed1c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6da4fede-042c-4e39-8b22-5ede85a1050b}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6720a509-723d-4853-90b5-120bf32d01e2}, !- Handle
  {6da4fede-042c-4e39-8b22-5ede85a1050b}; !- Material Name

OS:Material:NoMass,
  {71e5f57b-5953-4565-8f68-60559c07e5fd}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd1aaec9-49a2-4a48-b8ab-21a81f373c5f}, !- Handle
  {71e5f57b-5953-4565-8f68-60559c07e5fd}; !- Material Name

OS:Construction,
  {142e0faf-9f14-4268-9f47-da4361f19392}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {05ff9a56-b15f-42ea-81ad-fa06af1aa928}, !- Layer 1
  {dbf56e0f-7fd6-4bf6-89db-32475541bc0d}; !- Layer 2

OS:StandardsInformation:Construction,
  {723c67af-4d89-471f-9ac5-f7109c025522}, !- Handle
  {142e0faf-9f14-4268-9f47-da4361f19392}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {05ff9a56-b15f-42ea-81ad-fa06af1aa928}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48e37ccd-ebde-459a-a16a-961bfa3afd2a}, !- Handle
  {05ff9a56-b15f-42ea-81ad-fa06af1aa928}; !- Material Name

OS:Material:NoMass,
  {dbf56e0f-7fd6-4bf6-89db-32475541bc0d}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f3097aed-7a20-458d-9964-185af69ddbe6}, !- Handle
  {dbf56e0f-7fd6-4bf6-89db-32475541bc0d}; !- Material Name

OS:Construction,
  {9a7b444c-efd8-451b-9511-c776cb4a1ffa}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {05a01a47-c934-46ae-90d4-d18e0d6b7c1f}, !- Layer 1
  {21be9fb1-9661-4f0d-8fcf-e970b7df514e}; !- Layer 2

OS:StandardsInformation:Construction,
  {f5ce674a-7a79-4cb5-883a-293d2b7ce147}, !- Handle
  {9a7b444c-efd8-451b-9511-c776cb4a1ffa}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {05a01a47-c934-46ae-90d4-d18e0d6b7c1f}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a484b672-fc02-48c6-9f75-6ee841b08ef0}, !- Handle
  {05a01a47-c934-46ae-90d4-d18e0d6b7c1f}; !- Material Name

OS:Material:NoMass,
  {21be9fb1-9661-4f0d-8fcf-e970b7df514e}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {33782733-78fc-4020-9b75-d2c457a5962c}, !- Handle
  {21be9fb1-9661-4f0d-8fcf-e970b7df514e}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {85c9dc16-179a-4d80-9c6a-eb4c6b4e1929}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Fixed Window Construction Name
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Operable Window Construction Name
  {f57619cc-12a0-4419-b06e-b4a6822fd598}, !- Door Construction Name
  {29fa6db8-d982-4ab5-bf0a-f8b9520c094b}, !- Glass Door Construction Name
  {a368e067-be3b-42ca-848f-9b40491e1e8b}, !- Overhead Door Construction Name
  {dc503986-3b56-475a-9e63-c861bc917bc9}, !- Skylight Construction Name
  {567b6d57-c30e-4a66-9990-0b9ef2f25259}, !- Tubular Daylight Dome Construction Name
  {5ffe4780-803f-4615-9373-0fcdc5df4f7e}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d6a3b435-e344-49bc-8bb4-410548399107}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {d6a3b435-e344-49bc-8bb4-410548399107}; !- Layer 1

OS:Construction,
  {f57619cc-12a0-4419-b06e-b4a6822fd598}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {ffefc646-6b56-45b5-bfb1-200621102c74}, !- Layer 1
  {52b8af4e-1322-49b0-ab0e-a4f93e8dbf5f}; !- Layer 2

OS:StandardsInformation:Construction,
  {85d2b05e-6c1e-4a23-98d6-4d17e6826e17}, !- Handle
  {f57619cc-12a0-4419-b06e-b4a6822fd598}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ffefc646-6b56-45b5-bfb1-200621102c74}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bae0406f-e033-4a5a-aa74-f75d2c2e5ab7}, !- Handle
  {ffefc646-6b56-45b5-bfb1-200621102c74}; !- Material Name

OS:Material:NoMass,
  {52b8af4e-1322-49b0-ab0e-a4f93e8dbf5f}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f772723d-ba0f-46fe-963b-bc87c3cd7719}, !- Handle
  {52b8af4e-1322-49b0-ab0e-a4f93e8dbf5f}; !- Material Name

OS:Construction,
  {29fa6db8-d982-4ab5-bf0a-f8b9520c094b}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {d6a3b435-e344-49bc-8bb4-410548399107}; !- Layer 1

OS:Construction,
  {a368e067-be3b-42ca-848f-9b40491e1e8b}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {05387728-66e5-4877-b8eb-6dbefef29bf7}; !- Layer 1

OS:StandardsInformation:Construction,
  {c13f8e8c-5e3b-4b73-951e-63ae3011c511}, !- Handle
  {a368e067-be3b-42ca-848f-9b40491e1e8b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {05387728-66e5-4877-b8eb-6dbefef29bf7}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f057465a-1ecd-439c-a81c-e4db3e2a6ff7}, !- Handle
  {05387728-66e5-4877-b8eb-6dbefef29bf7}; !- Material Name

OS:Construction,
  {dc503986-3b56-475a-9e63-c861bc917bc9}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {d6a3b435-e344-49bc-8bb4-410548399107}; !- Layer 1

OS:Construction,
  {567b6d57-c30e-4a66-9990-0b9ef2f25259}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {d6a3b435-e344-49bc-8bb4-410548399107}; !- Layer 1

OS:Construction,
  {5ffe4780-803f-4615-9373-0fcdc5df4f7e}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {d6a3b435-e344-49bc-8bb4-410548399107}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {391bfd4c-a497-406b-92e4-e2dbf3f47241}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6560c22-4ff7-4522-9f2c-dfb66489339d}, !- Handle
  Space Function Electrical/Mechanical-sch-A Thermostat 1, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0daa0d55-4e00-45d9-9748-ec428a18f8c0}, !- Handle
  Space Function Office - open plan Thermostat 1, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba2d67b8-9485-430b-92c4-813f8052b9a3}, !- Handle
  Space Function Office - open plan Thermostat 2, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5fa5c2b-dac0-48d5-8420-1d678e996fce}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat 1, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c89b906-0c5f-4b3a-b4df-1c8e696252c9}, !- Handle
  Space Function Office - open plan Thermostat 3, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b08a2be4-d71e-41aa-8f34-4357f40e65c1}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Thermostat 1, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfdea05b-fbdb-4e0c-a235-f4b8c6ff38db}, !- Handle
  Space Function Office - open plan Thermostat 4, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5e7eeb9-7541-4b4a-9d1f-2007667cbcee}, !- Handle
  Space Function Office - open plan Thermostat 5, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09252c53-43a7-431d-912d-1cb17cbf3a40}, !- Handle
  Space Function Office - open plan Thermostat 6, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f54744fe-0111-4440-9b81-4ecc74bb57ae}, !- Handle
  Space Function Office - open plan Thermostat 7, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0d0c767-e0a3-4a89-8a40-be5f1da2e48e}, !- Handle
  Space Function Office - open plan Thermostat 8, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5f442d4-f9ae-472d-b44b-bd3721b3bf59}, !- Handle
  Space Function Office - open plan Thermostat 9, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {86a5335f-4b39-4b39-ba32-cb6f2aac1ec3}, !- Handle
  Surface 10_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {937bfab2-506a-4457-a84c-f62f7d029b9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.2988892300002, -0.0254, 1.8034364867638, !- X,Y,Z Vertex 1 {m}
  -55.2988892300002, -0.0254, 0.762,      !- X,Y,Z Vertex 2 {m}
  -55.2988892300002, -1.9746, 0.762,      !- X,Y,Z Vertex 3 {m}
  -55.2988892300002, -1.9746, 1.8034364867638; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f352393-c537-403a-ae3d-99d1b296e55c}, !- Handle
  Surface 126_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {95d55d0a-61ab-47de-8781-64534612b1b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5993296171313, -42.3522207761454, 5.4388489955609, !- X,Y,Z Vertex 1 {m}
  -25.5993296171313, -42.3522207761454, 0.76199999999999, !- X,Y,Z Vertex 2 {m}
  -9.65012961713124, -42.3522207761454, 0.76199999999999, !- X,Y,Z Vertex 3 {m}
  -9.65012961713124, -42.3522207761454, 5.4388489955609; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aba72b96-7c60-486b-9032-6f9b377044ec}, !- Handle
  Surface 128_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {b16f2af5-b754-4e45-bcde-bb1829e6c2df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.65012961713124, -32.3522207761454, 5.4388489955609, !- X,Y,Z Vertex 1 {m}
  -9.65012961713124, -32.3522207761454, 0.76199999999999, !- X,Y,Z Vertex 2 {m}
  -25.5993296171313, -32.3522207761454, 0.76199999999999, !- X,Y,Z Vertex 3 {m}
  -25.5993296171313, -32.3522207761454, 5.4388489955609; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03195093-b23b-451a-ae52-85da548d261b}, !- Handle
  Surface 135_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {22746b1f-f9c0-43ad-905e-5b0b1f163d91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6249340492265, 26.7897111324797, 4.82843309340968, !- X,Y,Z Vertex 1 {m}
  27.6249340492265, 26.7897111324797, 3.81, !- X,Y,Z Vertex 2 {m}
  27.6249340492265, 11.8405111324797, 3.81, !- X,Y,Z Vertex 3 {m}
  27.6249340492265, 11.8405111324797, 4.82843309340968; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {024de71b-8622-45bf-91e6-d30ea4d4fd94}, !- Handle
  Surface 137_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {66c68f8a-8f02-4202-b932-9909a630dc35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.1249340492265, 11.8405111324797, 4.82843309340968, !- X,Y,Z Vertex 1 {m}
  35.1249340492265, 11.8405111324797, 3.81, !- X,Y,Z Vertex 2 {m}
  35.1249340492265, 26.7897111324797, 3.81, !- X,Y,Z Vertex 3 {m}
  35.1249340492265, 26.7897111324797, 4.82843309340968; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {972938ed-16d3-4888-b10f-fc6d2e365fd5}, !- Handle
  Surface 138_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {018b6542-eba3-473c-a32e-197a956481e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6503340492265, 11.8151111324797, 4.83190570799549, !- X,Y,Z Vertex 1 {m}
  27.6503340492265, 11.8151111324797, 3.81, !- X,Y,Z Vertex 2 {m}
  35.0995340492265, 11.8151111324797, 3.81, !- X,Y,Z Vertex 3 {m}
  35.0995340492265, 11.8151111324797, 4.83190570799549; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {568dcfbf-a328-4489-ad3a-f5d339c1dc3e}, !- Handle
  Surface 141_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {b2be5603-5314-4112-bb36-2a81519acca8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.0309078824787, -2.01574293569274, 4.82843309340968, !- X,Y,Z Vertex 1 {m}
  70.0309078824787, -2.01574293569274, 3.81, !- X,Y,Z Vertex 2 {m}
  70.0309078824787, 12.9334570643073, 3.81, !- X,Y,Z Vertex 3 {m}
  70.0309078824787, 12.9334570643073, 4.82843309340968; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {601008c0-9afa-46f1-a221-50508211419c}, !- Handle
  Surface 142_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {51a17212-6d52-49ba-ac71-b321c4dbdc87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.5563078824787, -2.04114293569274, 4.83190570799549, !- X,Y,Z Vertex 1 {m}
  62.5563078824787, -2.04114293569274, 3.81, !- X,Y,Z Vertex 2 {m}
  70.0055078824787, -2.04114293569274, 3.81, !- X,Y,Z Vertex 3 {m}
  70.0055078824787, -2.04114293569274, 4.83190570799549; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e11dd6b-4aaa-4a16-af56-f28ec9d6029c}, !- Handle
  Surface 143_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {62173a9c-7243-436c-a006-e3aea3855ed4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.5309078824787, 12.9334570643073, 4.82843309340968, !- X,Y,Z Vertex 1 {m}
  62.5309078824787, 12.9334570643073, 3.81, !- X,Y,Z Vertex 2 {m}
  62.5309078824787, -2.01574293569274, 3.81, !- X,Y,Z Vertex 3 {m}
  62.5309078824787, -2.01574293569274, 4.82843309340968; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e9c384e-9bcf-4398-a3ec-de24f277c0fc}, !- Handle
  Surface 149_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {d4705014-2e3a-4a66-8915-5f02a142759a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.6527866847326, -0.636634542366799, 4.83016644554336, !- X,Y,Z Vertex 1 {m}
  19.6527866847326, -0.636634542366799, 3.81, !- X,Y,Z Vertex 2 {m}
  19.6527866847326, -10.5858345423668, 3.81, !- X,Y,Z Vertex 3 {m}
  19.6527866847326, -10.5858345423668, 4.83016644554336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {878e3d23-7318-483f-a655-3648d63a4832}, !- Handle
  Surface 150_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {d42a75d1-62e8-428f-856c-866ca8aa20bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1273866847326, -0.611234542366799, 4.83044067222622, !- X,Y,Z Vertex 1 {m}
  29.1273866847326, -0.611234542366799, 3.81, !- X,Y,Z Vertex 2 {m}
  19.6781866847326, -0.611234542366799, 3.81, !- X,Y,Z Vertex 3 {m}
  19.6781866847326, -0.611234542366799, 4.83044067222622; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6f4ffb0-5038-47ad-8d07-476b9664fd71}, !- Handle
  Surface 153_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {723d13e8-b4ae-461e-a14b-c7fd01eae68e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.65584592696, -9.90563464681231, 4.83016644554336, !- X,Y,Z Vertex 1 {m}
  71.65584592696, -9.90563464681231, 3.81, !- X,Y,Z Vertex 2 {m}
  71.65584592696, 0.0435653531876916, 3.81, !- X,Y,Z Vertex 3 {m}
  71.65584592696, 0.0435653531876916, 4.83016644554336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67f8833f-0b0c-4a79-9e4b-a8d009d57f44}, !- Handle
  Surface 154_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {76ef1616-984e-485d-bc4a-204f9d50197c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.18124592696, -9.93103464681231, 4.8514364867638, !- X,Y,Z Vertex 1 {m}
  62.18124592696, -9.93103464681231, 3.81, !- X,Y,Z Vertex 2 {m}
  64.13044592696, -9.9310346468123, 3.81, !- X,Y,Z Vertex 3 {m}
  64.13044592696, -9.9310346468123, 4.8514364867638; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1edf426f-6a79-407c-a49e-0b8104b8a29e}, !- Handle
  Surface 156_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {4242dd51-e857-4229-a8b8-53f1812ac2ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.63044592696, 0.0689653531876937, 4.83044067222622, !- X,Y,Z Vertex 1 {m}
  71.63044592696, 0.0689653531876937, 3.81, !- X,Y,Z Vertex 2 {m}
  62.18124592696, 0.0689653531876937, 3.81, !- X,Y,Z Vertex 3 {m}
  62.18124592696, 0.0689653531876937, 4.83044067222622; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67359763-df39-4500-bd21-d435858a4b45}, !- Handle
  Surface 158_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {bf0f70d6-fdbd-4f2c-aa66-5b52983cc6be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6247296171313, -32.3776207761454, 1.78216644554335, !- X,Y,Z Vertex 1 {m}
  -25.6247296171313, -32.3776207761454, 0.76199999999999, !- X,Y,Z Vertex 2 {m}
  -25.6247296171313, -42.3268207761454, 0.76199999999999, !- X,Y,Z Vertex 3 {m}
  -25.6247296171313, -42.3268207761454, 1.78216644554335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f87d051-73c5-43a9-9064-9b1fd0277fad}, !- Handle
  Surface 159_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {7a1df5f9-3903-4d89-8864-77d745e35a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6247296171313, -32.3776207761454, 9.50347099264262, !- X,Y,Z Vertex 1 {m}
  -25.6247296171313, -32.3776207761454, 6.85799999999999, !- X,Y,Z Vertex 2 {m}
  -25.6247296171313, -42.3268207761454, 6.85799999999999, !- X,Y,Z Vertex 3 {m}
  -25.6247296171313, -42.3268207761454, 9.50347099264262; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45284729-fb7f-42fe-a069-7af529dc0dce}, !- Handle
  Surface 160_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {d141cc7d-148b-4778-b933-289e34699c58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.62472961713127, -42.3268207761454, 9.50347099264262, !- X,Y,Z Vertex 1 {m}
  -9.62472961713129, -42.3268207761454, 6.85799999999999, !- X,Y,Z Vertex 2 {m}
  -9.62472961713129, -32.3776207761454, 6.85799999999999, !- X,Y,Z Vertex 3 {m}
  -9.62472961713127, -32.3776207761454, 9.50347099264262; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931d3958-cc4d-4901-b156-14c997ab6fbe}, !- Handle
  Surface 161_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {b91553be-c4ee-4b02-b49d-448fa5f52d1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.62472961713127, -42.3268207761454, 1.78216644554335, !- X,Y,Z Vertex 1 {m}
  -9.62472961713125, -42.3268207761454, 0.76199999999999, !- X,Y,Z Vertex 2 {m}
  -9.62472961713125, -32.3776207761454, 0.76199999999999, !- X,Y,Z Vertex 3 {m}
  -9.62472961713127, -32.3776207761454, 1.78216644554335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a03b9dc-bab4-4961-a075-d1cf7a57cb21}, !- Handle
  Surface 168_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {5f7e3856-67a2-4764-b64e-627710763b8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.3242892300002, 13, 1.78390570799549, !- X,Y,Z Vertex 1 {m}
  -15.3242892300002, 13, 0.762,           !- X,Y,Z Vertex 2 {m}
  -22.7734892300002, 13, 0.762,           !- X,Y,Z Vertex 3 {m}
  -22.7734892300002, 13, 1.78390570799549; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87fe8176-72ff-467e-98ed-378618b539a8}, !- Handle
  Surface 169_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {b5538698-28f6-4b48-a019-a0106739e4c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.8242892300002, 13, 1.78390570799549, !- X,Y,Z Vertex 1 {m}
  -27.8242892300002, 13, 0.762,           !- X,Y,Z Vertex 2 {m}
  -35.2734892300002, 13, 0.762,           !- X,Y,Z Vertex 3 {m}
  -35.2734892300002, 13, 1.78390570799549; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c8a5d78-de0a-4321-9aed-b681e773a224}, !- Handle
  Surface 183_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {bf880377-7b9e-4e0e-98f8-b41ed644befe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1781866847326, -10.6112345423668, 4.8514364867638, !- X,Y,Z Vertex 1 {m}
  27.1781866847326, -10.6112345423668, 3.81, !- X,Y,Z Vertex 2 {m}
  29.1273866847326, -10.6112345423668, 3.81, !- X,Y,Z Vertex 3 {m}
  29.1273866847326, -10.6112345423668, 4.8514364867638; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e06c45eb-c5ff-4750-bfd4-6e13b3c69adc}, !- Handle
  Surface 42_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {89fd0239-3cff-4287-bffa-db893111670a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.2988892300002, 12.9746, 1.78096580483736, !- X,Y,Z Vertex 1 {m}
  -35.2988892300002, 12.9746, 0.762,      !- X,Y,Z Vertex 2 {m}
  -35.2988892300002, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -35.2988892300002, 0.0253999999999976, 1.78096580483736; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6be1f3fe-db11-4a83-be81-907ea929f08b}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {021352dc-934e-4adf-b3a3-eb10c5e2f22a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2988892300002, 11.0254, 1.8034364867638, !- X,Y,Z Vertex 1 {m}
  -15.2988892300002, 11.0254, 0.762,      !- X,Y,Z Vertex 2 {m}
  -15.2988892300002, 12.9746, 0.762,      !- X,Y,Z Vertex 3 {m}
  -15.2988892300002, 12.9746, 1.8034364867638; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60f379a0-2554-44f4-ab76-dfe3845cffa2}, !- Handle
  Surface 45_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {00a63383-3f19-4a48-8a51-2aea81532eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2988892300002, 0.0253999999999971, 1.78169312826508, !- X,Y,Z Vertex 1 {m}
  -15.2988892300002, 0.0253999999999971, 0.762, !- X,Y,Z Vertex 2 {m}
  -15.2988892300002, 10.9746, 0.762,      !- X,Y,Z Vertex 3 {m}
  -15.2988892300002, 10.9746, 1.78169312826508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {729959a2-f20f-42a6-94e8-3bb3b3966bfd}, !- Handle
  Surface 70_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {a7b40734-40ff-49da-81a8-aeb7756121e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.3455088561255, -14.9746, 4.82843309340968, !- X,Y,Z Vertex 1 {m}
  -51.3455088561255, -14.9746, 3.81,      !- X,Y,Z Vertex 2 {m}
  -51.3455088561255, -0.0253999999999959, 3.81, !- X,Y,Z Vertex 3 {m}
  -51.3455088561255, -0.0253999999999959, 4.82843309340968; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {935e9c58-e248-43ff-a4b9-8b2074e87b0c}, !- Handle
  Surface 71_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {9f8d5f6d-daf5-4687-a9a7-01041a1f41dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.3201088561255, -15, 4.82756862430574, !- X,Y,Z Vertex 1 {m}
  -71.3201088561255, -15, 3.81,           !- X,Y,Z Vertex 2 {m}
  -51.3709088561255, -15, 3.81,           !- X,Y,Z Vertex 3 {m}
  -51.3709088561255, -15, 4.82756862430574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fc51c2c-cd0d-4e76-b366-cdd96e2c65ae}, !- Handle
  Surface 72_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {f09fcedd-a742-418e-a2b5-672b7a7a0f84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.3455088561255, -0.0253999999999942, 4.82843309340968, !- X,Y,Z Vertex 1 {m}
  -71.3455088561255, -0.0253999999999942, 3.81, !- X,Y,Z Vertex 2 {m}
  -71.3455088561255, -14.9746, 3.81,      !- X,Y,Z Vertex 3 {m}
  -71.3455088561255, -14.9746, 4.82843309340968; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c164432-e890-467a-a788-fc19ce13bebe}, !- Handle
  Surface 73_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {226ac5f9-82f3-4916-a83b-1076d96e58db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.3709088561255, -6.02633119242089e-15, 4.82756862430574, !- X,Y,Z Vertex 1 {m}
  -51.3709088561255, 7.21911419532273e-16, 3.81, !- X,Y,Z Vertex 2 {m}
  -71.3201088561255, 7.21911419532273e-16, 3.81, !- X,Y,Z Vertex 3 {m}
  -71.3201088561255, -6.02633119242089e-15, 4.82756862430574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d1761cc-3157-468d-af40-09b16cba3ab4}, !- Handle
  Surface 76_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {93328b4b-7d4d-4990-b8ce-93f454b15e13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -46.529887567329, 14.9746, 10.9264330934097, !- X,Y,Z Vertex 1 {m}
  -46.529887567329, 14.9746, 9.908,       !- X,Y,Z Vertex 2 {m}
  -46.529887567329, 0.0254000000000012, 9.908, !- X,Y,Z Vertex 3 {m}
  -46.529887567329, 0.0254000000000012, 10.9264330934097; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd12d670-4dc5-45dc-b0b7-4e8f2c42b211}, !- Handle
  Surface 77_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {28fe6219-9ea4-43d1-abfb-45e074f55703}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.555287567329, 15, 10.9255686243057, !- X,Y,Z Vertex 1 {m}
  -26.555287567329, 15, 9.908,            !- X,Y,Z Vertex 2 {m}
  -46.504487567329, 15, 9.908,            !- X,Y,Z Vertex 3 {m}
  -46.504487567329, 15, 10.9255686243057; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a93c7f2-533d-40d8-b211-b3f70003e5c9}, !- Handle
  Surface 78_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {5d10d1fd-fcce-4a37-b346-17d684b7620d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.529887567329, 0.0254, 10.9264330934097, !- X,Y,Z Vertex 1 {m}
  -26.529887567329, 0.0254, 9.908,        !- X,Y,Z Vertex 2 {m}
  -26.529887567329, 14.9746, 9.908,       !- X,Y,Z Vertex 3 {m}
  -26.529887567329, 14.9746, 10.9264330934097; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8c02e8c-4090-45f7-9ddc-8b10b41c3a63}, !- Handle
  Surface 79_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {85b7b08a-0cf8-47d4-a22b-b5421fa89a9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -46.504487567329, 0, 10.9255686243057,  !- X,Y,Z Vertex 1 {m}
  -46.504487567329, 0, 9.908,             !- X,Y,Z Vertex 2 {m}
  -26.555287567329, 0, 9.908,             !- X,Y,Z Vertex 3 {m}
  -26.555287567329, 0, 10.9255686243057;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd621c3e-913f-4de0-8790-a8694371829f}, !- Handle
  Surface 8_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {63e55fe7-40c0-488a-8af4-8d1bc97457c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.2988892300002, -1.9746, 1.8034364867638, !- X,Y,Z Vertex 1 {m}
  -35.2988892300002, -1.9746, 0.762,      !- X,Y,Z Vertex 2 {m}
  -35.2988892300002, -0.0253999999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  -35.2988892300002, -0.0253999999999999, 1.8034364867638; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61448b51-1d77-40f4-aacd-6cf06e44d74b}, !- Handle
  Surface 82_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {5b51c109-185d-47c0-aeda-dcee34c380c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -105.294902071392, 0, 17.0255686243057, !- X,Y,Z Vertex 1 {m}
  -105.294902071392, 0, 16.008,           !- X,Y,Z Vertex 2 {m}
  -85.345702071392, 0, 16.008,            !- X,Y,Z Vertex 3 {m}
  -85.345702071392, 0, 17.0255686243057;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7ad9d27-8d49-48ec-bcb3-7b8aa09852f2}, !- Handle
  Surface 83_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {fa74fbca-9a4f-416f-8604-a5650608f626}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -105.320302071392, 14.9746, 17.0264330934097, !- X,Y,Z Vertex 1 {m}
  -105.320302071392, 14.9746, 16.008,     !- X,Y,Z Vertex 2 {m}
  -105.320302071392, 0.0254000000000012, 16.008, !- X,Y,Z Vertex 3 {m}
  -105.320302071392, 0.0254000000000012, 17.0264330934097; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bef9a97-ff46-4d4a-a7f2-53610e5fcbfc}, !- Handle
  Surface 84_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {90e922f3-d365-4177-a19c-60a12699d7fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -85.345702071392, 15, 17.0255686243057, !- X,Y,Z Vertex 1 {m}
  -85.345702071392, 15, 16.008,           !- X,Y,Z Vertex 2 {m}
  -105.294902071392, 15, 16.008,          !- X,Y,Z Vertex 3 {m}
  -105.294902071392, 15, 17.0255686243057; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ce2ea4a-7867-4591-907b-5ac32187c77e}, !- Handle
  Surface 85_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {00b21fa9-785c-4c9b-89e5-d2bb815341b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -85.320302071392, 0.0254, 17.0264330934097, !- X,Y,Z Vertex 1 {m}
  -85.320302071392, 0.0254, 16.008,       !- X,Y,Z Vertex 2 {m}
  -85.320302071392, 14.9746, 16.008,      !- X,Y,Z Vertex 3 {m}
  -85.320302071392, 14.9746, 17.0264330934097; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4956091f-56a1-4646-b5e9-51106ba9f676}, !- Handle
  Surface 88_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {2d29d81a-583e-4fd8-8915-066d4327c735}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.03300063121385, -28.0803941352922, 1.78216644554336, !- X,Y,Z Vertex 1 {m}
  3.03300063121385, -28.0803941352922, 0.762, !- X,Y,Z Vertex 2 {m}
  3.03300063121385, -18.1311941352922, 0.762, !- X,Y,Z Vertex 3 {m}
  3.03300063121385, -18.1311941352922, 1.78216644554336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12ceb835-1649-48a3-9faa-f25d3029e837}, !- Handle
  Surface 9_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {9656dc2f-8411-412b-bbe6-9bc006068fa7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.2734892300002, -2, 1.77956862430574, !- X,Y,Z Vertex 1 {m}
  -55.2734892300002, -2, 0.762,           !- X,Y,Z Vertex 2 {m}
  -35.3242892300002, -2, 0.762,           !- X,Y,Z Vertex 3 {m}
  -35.3242892300002, -2, 1.77956862430574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {207a379a-9245-4964-89c1-2422ad10a819}, !- Handle
  Surface 90_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {efe1cf7f-900f-4b72-b8cb-d4fef6ea39e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.96699936878615, -18.1311941352922, 1.78216644554336, !- X,Y,Z Vertex 1 {m}
  -1.96699936878615, -18.1311941352922, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.96699936878615, -28.0803941352922, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.96699936878615, -28.0803941352922, 1.78216644554336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84c78504-8248-48bd-86de-af841d816c1c}, !- Handle
  Surface 91_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c413750-1944-4c81-b094-2981c42d65c1}, !- Construction Name
  {dcbaadab-53df-4a21-8455-a46cc5c6a01d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.00760063121385, -18.1057941352922, 1.78740208518548, !- X,Y,Z Vertex 1 {m}
  3.00760063121385, -18.1057941352922, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.94159936878615, -18.1057941352922, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.94159936878615, -18.1057941352922, 1.78740208518548; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3dfa9d8-87c2-436e-aab9-273b00c94141}, !- Handle
  Surface 130_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  {dc503986-3b56-475a-9e63-c861bc917bc9}, !- Construction Name
  {28fd66e5-b19e-480b-b905-8d89d4cb26be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -15.8358752351312, -38.4702547648949, 14, !- X,Y,Z Vertex 1 {m}
  -15.8358752351312, -36.2341867873951, 14, !- X,Y,Z Vertex 2 {m}
  -19.4135839991308, -36.2341867873951, 14, !- X,Y,Z Vertex 3 {m}
  -19.4135839991308, -38.4702547648949, 14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08713b08-146a-47a1-a54b-68f1e49451c1}, !- Handle
  Surface 139_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  {dc503986-3b56-475a-9e63-c861bc917bc9}, !- Construction Name
  {5d1f6e70-016b-4d41-9043-be2267b2b983}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.2134595407894, 17.6380601493552, 6.096, !- X,Y,Z Vertex 1 {m}
  32.2134595407894, 20.9921621156048, 6.096, !- X,Y,Z Vertex 2 {m}
  30.5364085576646, 20.9921621156048, 6.096, !- X,Y,Z Vertex 3 {m}
  30.5364085576646, 17.6380601493552, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7172da91-3604-44aa-b7f5-bfdeeb5527c7}, !- Handle
  Surface 145_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  {dc503986-3b56-475a-9e63-c861bc917bc9}, !- Construction Name
  {72beb0af-386f-4371-a979-d6f4f702d792}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  67.1194333740414, 3.78180608118216, 6.096, !- X,Y,Z Vertex 1 {m}
  67.1194333740414, 7.13590804743184, 6.096, !- X,Y,Z Vertex 2 {m}
  65.4423823909166, 7.13590804743184, 6.096, !- X,Y,Z Vertex 3 {m}
  65.4423823909166, 3.78180608118216, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c39ae59b-063d-49cf-be69-11495f6c0e8a}, !- Handle
  Surface 151_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  {dc503986-3b56-475a-9e63-c861bc917bc9}, !- Construction Name
  {2a4dee59-a6b8-480a-9ff2-5a7c047d9020}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.4649189740454, -6.7292685311169, 6.096, !- X,Y,Z Vertex 1 {m}
  25.4649189740454, -4.49320055361711, 6.096, !- X,Y,Z Vertex 2 {m}
  23.3406543954206, -4.49320055361711, 6.096, !- X,Y,Z Vertex 3 {m}
  23.3406543954206, -6.7292685311169, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {024be6cf-baa6-41ca-9b41-5cc2c6ddfefd}, !- Handle
  Surface 157_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  {dc503986-3b56-475a-9e63-c861bc917bc9}, !- Construction Name
  {bb987dcd-b105-4483-abbf-cb5b0f062a51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  67.9679782162724, -6.04906863556189, 6.096, !- X,Y,Z Vertex 1 {m}
  67.9679782162724, -3.8130006580621, 6.096, !- X,Y,Z Vertex 2 {m}
  65.8437136376476, -3.8130006580621, 6.096, !- X,Y,Z Vertex 3 {m}
  65.8437136376476, -6.04906863556189, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5d60659-721f-433b-bddb-8c12e757002d}, !- Handle
  Surface 92_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dc503986-3b56-475a-9e63-c861bc917bc9}, !- Construction Name
  {8f330829-8a14-4466-8056-5a82a25c2a22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.09201762558895, -24.2238281240419, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09201762558895, -21.9877601465421, 3.048, !- X,Y,Z Vertex 2 {m}
  -0.0260163631609472, -21.9877601465421, 3.048, !- X,Y,Z Vertex 3 {m}
  -0.0260163631609472, -24.2238281240419, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {8ec611e4-5b65-4e4a-a2fe-2cd3a9cf0a1c}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee895bee-497b-4032-9ccb-6adb14f999b1}, !- Handle
  Space Function Electrical/Mechanical-sch-A Thermostat 2, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bac17033-322d-4a3f-a371-b6a742546e8f}, !- Handle
  Space Function Office - open plan Thermostat 10, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {273a05b3-74fa-42c6-b251-d227f848d8c7}, !- Handle
  Space Function Office - open plan Thermostat 11, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee5b1731-9129-44ce-8cf1-4423c7467163}, !- Handle
  Space Function Corr. < 2.4m wide-sch-A Thermostat 2, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76b5a40f-e715-4236-8faf-12124d7ece73}, !- Handle
  Space Function Office - open plan Thermostat 12, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2769bd42-302e-4521-82bf-e813db4ea07a}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Thermostat 2, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12cb443d-5f63-432e-83b4-40f6bf033baa}, !- Handle
  Space Function Office - open plan Thermostat 13, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70634f84-b57e-4f14-847e-43c8f182d6ad}, !- Handle
  Space Function Office - open plan Thermostat 14, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50a4829b-4282-4075-b8fb-a356a4244460}, !- Handle
  Space Function Office - open plan Thermostat 15, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94eb5b5b-9559-4e96-b665-774ba3856e32}, !- Handle
  Space Function Office - open plan Thermostat 16, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a7fc88e-a5d8-4e13-9657-bd215222f7c2}, !- Handle
  Space Function Office - open plan Thermostat 17, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa71bedf-915a-4c92-a988-009c06b04cd6}, !- Handle
  Space Function Office - open plan Thermostat 18, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9eee93f-83b5-4d5c-bf88-7c787e878067}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdce85bc-e851-429f-b70e-5ac25bece3da}, !- Zone Air Inlet Port List
  {842e881c-e532-4085-9ed3-9ca1abfc649f}, !- Zone Air Exhaust Port List
  {5a79845f-97b7-4df5-bd6c-0f357c7cc7eb}, !- Zone Air Node Name
  {d04a822c-25a6-48b3-8bcc-6c4ec9612eb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1954c6a1-89c7-4496-bb61-5dadb1727c29}, !- Group Rendering Name
  {3c92fc61-4ec4-4bab-9a6e-efce760ffdd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0974d26-c8ff-46c1-8268-d02e036fa202}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {5a79845f-97b7-4df5-bd6c-0f357c7cc7eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a79845f-97b7-4df5-bd6c-0f357c7cc7eb}, !- Handle
  {d9eee93f-83b5-4d5c-bf88-7c787e878067}, !- Source Object
  11,                                     !- Outlet Port
  {b0974d26-c8ff-46c1-8268-d02e036fa202}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdce85bc-e851-429f-b70e-5ac25bece3da}, !- Handle
  {d9eee93f-83b5-4d5c-bf88-7c787e878067}, !- HVAC Component
  {a3467cb2-444c-4281-98a2-52dfca54b894}; !- Port 1

OS:PortList,
  {842e881c-e532-4085-9ed3-9ca1abfc649f}, !- Handle
  {d9eee93f-83b5-4d5c-bf88-7c787e878067}; !- HVAC Component

OS:PortList,
  {d04a822c-25a6-48b3-8bcc-6c4ec9612eb9}, !- Handle
  {d9eee93f-83b5-4d5c-bf88-7c787e878067}, !- HVAC Component
  {6895045a-582f-4088-8b4c-42d8f8a2a418}; !- Port 1

OS:Sizing:Zone,
  {c49a9cbe-77ce-4155-83bb-8d7c6d8304f8}, !- Handle
  {d9eee93f-83b5-4d5c-bf88-7c787e878067}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3dde7e07-e969-4462-9cb7-4f4842cd8c5c}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {d9eee93f-83b5-4d5c-bf88-7c787e878067}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18f9a592-2b91-4920-abf3-262c627a90cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {79a926d9-0e8d-44db-b5b4-416be84fd6ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3c92fc61-4ec4-4bab-9a6e-efce760ffdd8}, !- Handle
  Space Function Office - open plan Thermostat 19, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07b95693-1129-492c-9c3a-eeb50f3bdb34}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a86362f-8458-42cf-a975-93b8f3246bab}, !- Zone Air Inlet Port List
  {1cf5d3f5-9375-44d2-9317-7ba13cb3f159}, !- Zone Air Exhaust Port List
  {9ddb73c1-a2a1-4b1e-b465-22cb6a9a2384}, !- Zone Air Node Name
  {820b1c14-8e45-4bb2-a20c-41388438fe2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe09a145-1f80-4dbf-9e25-f0dadc55298c}, !- Group Rendering Name
  {bdab137f-7544-42c5-b37b-f2f2340350f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2923b940-3291-4c1e-a2aa-e0feb644f494}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1 Zone Air Node, !- Name
  {9ddb73c1-a2a1-4b1e-b465-22cb6a9a2384}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ddb73c1-a2a1-4b1e-b465-22cb6a9a2384}, !- Handle
  {07b95693-1129-492c-9c3a-eeb50f3bdb34}, !- Source Object
  11,                                     !- Outlet Port
  {2923b940-3291-4c1e-a2aa-e0feb644f494}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a86362f-8458-42cf-a975-93b8f3246bab}, !- Handle
  {07b95693-1129-492c-9c3a-eeb50f3bdb34}, !- HVAC Component
  {8b33d2c8-c950-474e-a58e-ebe935766dd3}; !- Port 1

OS:PortList,
  {1cf5d3f5-9375-44d2-9317-7ba13cb3f159}, !- Handle
  {07b95693-1129-492c-9c3a-eeb50f3bdb34}; !- HVAC Component

OS:PortList,
  {820b1c14-8e45-4bb2-a20c-41388438fe2a}, !- Handle
  {07b95693-1129-492c-9c3a-eeb50f3bdb34}, !- HVAC Component
  {5020c361-162e-4a1d-a0ae-d9c79a887c94}; !- Port 1

OS:Sizing:Zone,
  {c11a911f-8cd5-4442-a61b-064a38a4e679}, !- Handle
  {07b95693-1129-492c-9c3a-eeb50f3bdb34}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {942f6798-6aae-484f-86b2-6b194acd6cb7}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1 Zone HVAC Equipment List, !- Name
  {07b95693-1129-492c-9c3a-eeb50f3bdb34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34656e6e-8d08-4665-9296-aa3156e755d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7a0f959-02ab-4206-a4f1-e70976d3b630}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bdab137f-7544-42c5-b37b-f2f2340350f0}, !- Handle
  Space Function Office - open plan Thermostat 20, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1166247-856b-42b8-a64d-a11030545368}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05713fa0-38e0-43f8-846e-d2262aa71985}, !- Zone Air Inlet Port List
  {6c72e488-ce57-480b-9622-ba91f4d0eb29}, !- Zone Air Exhaust Port List
  {a1bb5ce7-e12c-48a5-bb32-9bc83d893137}, !- Zone Air Node Name
  {34b13554-dc3f-47c5-8a5b-a0ae7e35d2ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7c4ebda-95ea-452e-83d6-b00afd686864}, !- Group Rendering Name
  {9ccee883-0e8c-4269-8dfc-ab98b00e91f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b82e4416-1917-4697-bbfa-52fa34445102}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2 Zone Air Node, !- Name
  {a1bb5ce7-e12c-48a5-bb32-9bc83d893137}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1bb5ce7-e12c-48a5-bb32-9bc83d893137}, !- Handle
  {a1166247-856b-42b8-a64d-a11030545368}, !- Source Object
  11,                                     !- Outlet Port
  {b82e4416-1917-4697-bbfa-52fa34445102}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05713fa0-38e0-43f8-846e-d2262aa71985}, !- Handle
  {a1166247-856b-42b8-a64d-a11030545368}, !- HVAC Component
  {d52d45b4-3f19-4eeb-b27c-6f47834e7b77}; !- Port 1

OS:PortList,
  {6c72e488-ce57-480b-9622-ba91f4d0eb29}, !- Handle
  {a1166247-856b-42b8-a64d-a11030545368}; !- HVAC Component

OS:PortList,
  {34b13554-dc3f-47c5-8a5b-a0ae7e35d2ef}, !- Handle
  {a1166247-856b-42b8-a64d-a11030545368}, !- HVAC Component
  {2e6caeaa-d324-408d-8a04-83a6ea32486d}; !- Port 1

OS:Sizing:Zone,
  {e848326b-9630-4918-b079-6c37182890bf}, !- Handle
  {a1166247-856b-42b8-a64d-a11030545368}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {adcb757d-ba59-4d27-8d76-f38ccd8e11d4}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2 Zone HVAC Equipment List, !- Name
  {a1166247-856b-42b8-a64d-a11030545368}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5816b100-565a-4fa2-938d-6a5e6d2592c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67bf59e0-0154-4850-a515-de57ba812b06}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9ccee883-0e8c-4269-8dfc-ab98b00e91f4}, !- Handle
  Space Function Office - open plan Thermostat 21, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e9bd2083-37bd-49f8-b9d9-e79586b771c9}, !- Handle
  ALL_ST=- undefined -_FL=Attic Story 7_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {380dd3ca-a16d-4da9-9be0-e0b77129726c}, !- Zone Air Inlet Port List
  {3cc2612d-b4dd-439e-9ea3-ba797b929c26}, !- Zone Air Exhaust Port List
  {824c196b-400d-42f1-9dbd-c61b43ff9d98}, !- Zone Air Node Name
  {862b0b8a-ebf6-44f6-9f9d-df2f335b4e55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45d3322c-c9b0-4f7e-9d7f-68e0e5d56e1d}, !- Group Rendering Name
  {d69fdea2-c7f8-4337-b1d1-922743d9f3fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94a852b1-8942-4408-aeee-c8c5ce9ab47b}, !- Handle
  ALL_ST=- undefined -_FL=Attic Story 7_SCH=A Zone Air Node, !- Name
  {824c196b-400d-42f1-9dbd-c61b43ff9d98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {824c196b-400d-42f1-9dbd-c61b43ff9d98}, !- Handle
  {e9bd2083-37bd-49f8-b9d9-e79586b771c9}, !- Source Object
  11,                                     !- Outlet Port
  {94a852b1-8942-4408-aeee-c8c5ce9ab47b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {380dd3ca-a16d-4da9-9be0-e0b77129726c}, !- Handle
  {e9bd2083-37bd-49f8-b9d9-e79586b771c9}; !- HVAC Component

OS:PortList,
  {3cc2612d-b4dd-439e-9ea3-ba797b929c26}, !- Handle
  {e9bd2083-37bd-49f8-b9d9-e79586b771c9}; !- HVAC Component

OS:PortList,
  {862b0b8a-ebf6-44f6-9f9d-df2f335b4e55}, !- Handle
  {e9bd2083-37bd-49f8-b9d9-e79586b771c9}; !- HVAC Component

OS:Sizing:Zone,
  {4815dc97-bbc4-4646-813a-ff5c04f74d97}, !- Handle
  {e9bd2083-37bd-49f8-b9d9-e79586b771c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6e01129-62b7-4cbf-8587-c6d630d67a78}, !- Handle
  ALL_ST=- undefined -_FL=Attic Story 7_SCH=A Zone HVAC Equipment List, !- Name
  {e9bd2083-37bd-49f8-b9d9-e79586b771c9}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {d69fdea2-c7f8-4337-b1d1-922743d9f3fe}, !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:ThermalZone,
  {f28f4835-daf0-4a37-95e2-d0b238bcc1fd}, !- Handle
  ALL_ST=Mfg - 7.5 <= bay H <= 15m_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c22fb982-a97c-4069-bb9d-0b334dcda408}, !- Zone Air Inlet Port List
  {0706ea0b-c785-4d36-a5aa-f65ca0d2eb7e}, !- Zone Air Exhaust Port List
  {05158453-5caf-42fb-a0da-8caab52a945e}, !- Zone Air Node Name
  {37fdd6e4-490c-49a6-8919-8d2e8c1b52a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f66b4825-03c5-41ea-9ffb-3a1f38d3ae5e}, !- Group Rendering Name
  {287959f7-f785-4399-880f-6f638d30173a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e00167f2-2dbd-4129-8f94-0f8ec98936c5}, !- Handle
  ALL_ST=Mfg - 7.5 <= bay H <= 15m_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {05158453-5caf-42fb-a0da-8caab52a945e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05158453-5caf-42fb-a0da-8caab52a945e}, !- Handle
  {f28f4835-daf0-4a37-95e2-d0b238bcc1fd}, !- Source Object
  11,                                     !- Outlet Port
  {e00167f2-2dbd-4129-8f94-0f8ec98936c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c22fb982-a97c-4069-bb9d-0b334dcda408}, !- Handle
  {f28f4835-daf0-4a37-95e2-d0b238bcc1fd}, !- HVAC Component
  {1189045e-e8e0-46e8-995e-fecadc85bd54}; !- Port 1

OS:PortList,
  {0706ea0b-c785-4d36-a5aa-f65ca0d2eb7e}, !- Handle
  {f28f4835-daf0-4a37-95e2-d0b238bcc1fd}; !- HVAC Component

OS:PortList,
  {37fdd6e4-490c-49a6-8919-8d2e8c1b52a4}, !- Handle
  {f28f4835-daf0-4a37-95e2-d0b238bcc1fd}, !- HVAC Component
  {d40dd752-3ac4-4bf4-9133-b337fd895ebc}; !- Port 1

OS:Sizing:Zone,
  {a3181d86-86d9-4cbf-99cf-d5f11d24bc21}, !- Handle
  {f28f4835-daf0-4a37-95e2-d0b238bcc1fd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {12e5e1db-1312-4632-b518-9f4d73831fa7}, !- Handle
  ALL_ST=Mfg - 7.5 <= bay H <= 15m_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {f28f4835-daf0-4a37-95e2-d0b238bcc1fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f34e2a70-1db4-45c3-b98d-30e7bc20c97f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3de24649-857f-4976-8e55-5c5d239c36d2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {287959f7-f785-4399-880f-6f638d30173a}, !- Handle
  Space Function Mfg - 7.5 <= bay H <= 15m Thermostat 3, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2572a3f0-1b35-45e4-9e46-69f15bdc0672}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16720179-9c4a-4bdc-acce-97700e7063b0}, !- Zone Air Inlet Port List
  {ec80337b-a5cd-45bb-a5ab-37ce55bc1887}, !- Zone Air Exhaust Port List
  {279130b2-2818-43ca-9159-91719ed4a090}, !- Zone Air Node Name
  {e9bd5cec-4df1-4e94-b9e4-a7297d799e96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f480ffd3-8d04-4e98-8972-6782afc49d4b}, !- Group Rendering Name
  {f7629163-d428-4c0a-a2a4-41c76505f899}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a546262d-e5a8-4bd1-91d0-dedf29605645}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {279130b2-2818-43ca-9159-91719ed4a090}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {279130b2-2818-43ca-9159-91719ed4a090}, !- Handle
  {2572a3f0-1b35-45e4-9e46-69f15bdc0672}, !- Source Object
  11,                                     !- Outlet Port
  {a546262d-e5a8-4bd1-91d0-dedf29605645}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16720179-9c4a-4bdc-acce-97700e7063b0}, !- Handle
  {2572a3f0-1b35-45e4-9e46-69f15bdc0672}, !- HVAC Component
  {de6d2dda-0d2e-4414-863e-13d524fcd274}; !- Port 1

OS:PortList,
  {ec80337b-a5cd-45bb-a5ab-37ce55bc1887}, !- Handle
  {2572a3f0-1b35-45e4-9e46-69f15bdc0672}; !- HVAC Component

OS:PortList,
  {e9bd5cec-4df1-4e94-b9e4-a7297d799e96}, !- Handle
  {2572a3f0-1b35-45e4-9e46-69f15bdc0672}, !- HVAC Component
  {1ee2f90e-616c-43f7-ac66-7904f32d3f83}; !- Port 1

OS:Sizing:Zone,
  {fc429b3b-95cd-4e31-af49-9be8ac09bd66}, !- Handle
  {2572a3f0-1b35-45e4-9e46-69f15bdc0672}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cdf52b0a-7f09-4be4-98c2-274f6cd54776}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {2572a3f0-1b35-45e4-9e46-69f15bdc0672}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2094d83-ab55-4424-846c-54b352914e4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {34eee732-8ff1-4401-92ab-fba0c3dcca08}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f7629163-d428-4c0a-a2a4-41c76505f899}, !- Handle
  Space Function Office - open plan Thermostat 22, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19253b3c-49fe-4251-be3d-1b7e2a8b195b}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 6_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {361525c7-3992-4536-9490-6a82ccbf666b}, !- Zone Air Inlet Port List
  {d694ca07-a8ce-4a4b-80fe-a74ed833f563}, !- Zone Air Exhaust Port List
  {c83e111b-a0a0-4ccb-a06b-509db249c167}, !- Zone Air Node Name
  {756ef0ee-4f83-490a-9b43-3c277242a14e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03df7a15-d733-4ff0-8116-de9df9c1f8c4}, !- Group Rendering Name
  {58feab2a-5546-4e18-9115-98a2fae98c14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc742ca6-50ef-4689-9c87-e18920cb7a7a}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 6_SCH=A Zone Air Node, !- Name
  {c83e111b-a0a0-4ccb-a06b-509db249c167}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c83e111b-a0a0-4ccb-a06b-509db249c167}, !- Handle
  {19253b3c-49fe-4251-be3d-1b7e2a8b195b}, !- Source Object
  11,                                     !- Outlet Port
  {fc742ca6-50ef-4689-9c87-e18920cb7a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {361525c7-3992-4536-9490-6a82ccbf666b}, !- Handle
  {19253b3c-49fe-4251-be3d-1b7e2a8b195b}, !- HVAC Component
  {b05e35b1-78fa-425c-818f-1f4376b8851a}; !- Port 1

OS:PortList,
  {d694ca07-a8ce-4a4b-80fe-a74ed833f563}, !- Handle
  {19253b3c-49fe-4251-be3d-1b7e2a8b195b}; !- HVAC Component

OS:PortList,
  {756ef0ee-4f83-490a-9b43-3c277242a14e}, !- Handle
  {19253b3c-49fe-4251-be3d-1b7e2a8b195b}, !- HVAC Component
  {0adb34eb-1b0c-4a79-8334-219a1fe4f120}; !- Port 1

OS:Sizing:Zone,
  {cb27afc7-61a3-4ae1-8b24-034772c0dd97}, !- Handle
  {19253b3c-49fe-4251-be3d-1b7e2a8b195b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9cf2ec95-40d8-4052-b126-605a786ac4b1}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 6_SCH=A Zone HVAC Equipment List, !- Name
  {19253b3c-49fe-4251-be3d-1b7e2a8b195b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ebffd67-3de6-480e-b6b1-50ac3acfb71a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7102ef4-4a41-4d22-bc27-d71eeef43456}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {58feab2a-5546-4e18-9115-98a2fae98c14}, !- Handle
  Space Function Office - open plan Thermostat 23, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cbe17750-e970-4845-a155-869d45218797}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 4_SCH=A, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b630ec7-f13e-4c63-b691-1f9454e4678d}, !- Zone Air Inlet Port List
  {011a83c3-2aa0-4f36-adac-dc36c85d64a5}, !- Zone Air Exhaust Port List
  {a27cd5e2-a013-4c34-b928-d6fdb96e353a}, !- Zone Air Node Name
  {2db21791-9634-4be3-8213-f20b9262538c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a5b0651-c4ae-4b43-9e48-448988978673}, !- Group Rendering Name
  {5142151a-6bfd-4a9b-9316-b5646ada9da3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf6de5a7-02e3-4d39-9663-941762e949fd}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 4_SCH=A Zone Air Node, !- Name
  {a27cd5e2-a013-4c34-b928-d6fdb96e353a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a27cd5e2-a013-4c34-b928-d6fdb96e353a}, !- Handle
  {cbe17750-e970-4845-a155-869d45218797}, !- Source Object
  11,                                     !- Outlet Port
  {bf6de5a7-02e3-4d39-9663-941762e949fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b630ec7-f13e-4c63-b691-1f9454e4678d}, !- Handle
  {cbe17750-e970-4845-a155-869d45218797}, !- HVAC Component
  {c47c2dc2-572d-430a-b530-606c842abf2c}; !- Port 1

OS:PortList,
  {011a83c3-2aa0-4f36-adac-dc36c85d64a5}, !- Handle
  {cbe17750-e970-4845-a155-869d45218797}; !- HVAC Component

OS:PortList,
  {2db21791-9634-4be3-8213-f20b9262538c}, !- Handle
  {cbe17750-e970-4845-a155-869d45218797}, !- HVAC Component
  {6e277bee-d5a8-4f55-9445-3561026038de}; !- Port 1

OS:Sizing:Zone,
  {7ba03943-7f22-4ba7-a81c-50cdd0c4e07c}, !- Handle
  {cbe17750-e970-4845-a155-869d45218797}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2379e6e9-a6fc-4099-a654-2000ddb9849f}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 4_SCH=A Zone HVAC Equipment List, !- Name
  {cbe17750-e970-4845-a155-869d45218797}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3405d62c-6d40-4943-b7b2-1e1d96ce5d55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6db24a6a-79fa-4692-8d59-70c314db8095}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5142151a-6bfd-4a9b-9316-b5646ada9da3}, !- Handle
  Space Function Office - open plan Thermostat 24, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7806a9a1-e89b-4f79-8a7e-6ed5ae97f2dc}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5285c6da-e50d-4cac-87ce-a51819e6bcb2}, !- Zone Air Inlet Port List
  {0a7b0fad-b681-4bc5-b83a-2c7135787fa3}, !- Zone Air Exhaust Port List
  {3a5795c5-5262-41aa-95e1-89c843ae08c0}, !- Zone Air Node Name
  {3b0a1450-57eb-4519-b4a8-8909987a3555}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da90d09f-3e60-4d8b-98ee-3987c330d817}, !- Group Rendering Name
  {cdde9dd5-90dc-4c16-98ec-1606fae2adce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b1438cb-e9b2-4611-b659-57c43544b460}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3 Zone Air Node, !- Name
  {3a5795c5-5262-41aa-95e1-89c843ae08c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a5795c5-5262-41aa-95e1-89c843ae08c0}, !- Handle
  {7806a9a1-e89b-4f79-8a7e-6ed5ae97f2dc}, !- Source Object
  11,                                     !- Outlet Port
  {8b1438cb-e9b2-4611-b659-57c43544b460}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5285c6da-e50d-4cac-87ce-a51819e6bcb2}, !- Handle
  {7806a9a1-e89b-4f79-8a7e-6ed5ae97f2dc}, !- HVAC Component
  {044e0191-dcf1-43ac-99e0-bced6ac51f84}; !- Port 1

OS:PortList,
  {0a7b0fad-b681-4bc5-b83a-2c7135787fa3}, !- Handle
  {7806a9a1-e89b-4f79-8a7e-6ed5ae97f2dc}; !- HVAC Component

OS:PortList,
  {3b0a1450-57eb-4519-b4a8-8909987a3555}, !- Handle
  {7806a9a1-e89b-4f79-8a7e-6ed5ae97f2dc}, !- HVAC Component
  {18ddb9f1-446e-44b1-8021-0be5324d71d1}; !- Port 1

OS:Sizing:Zone,
  {410f53d7-b1f4-4194-b7c7-802758f36c60}, !- Handle
  {7806a9a1-e89b-4f79-8a7e-6ed5ae97f2dc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {52d148ff-c27b-4d1d-b0e3-445d7a16fe17}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3 Zone HVAC Equipment List, !- Name
  {7806a9a1-e89b-4f79-8a7e-6ed5ae97f2dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7cbdec1-fe38-41fd-b745-98d81a052e7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f70cba7-3550-41b4-868b-be7f38780db0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cdde9dd5-90dc-4c16-98ec-1606fae2adce}, !- Handle
  Space Function Office - open plan Thermostat 25, !- Name
  {0fee8e50-2d30-4108-92dd-145044119028}, !- Heating Setpoint Temperature Schedule Name
  {c22a1277-fddf-4069-9f2f-b7ddc11326ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc7219cd-bf43-43bc-9d27-96325359634b}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57a8a58f-0eb5-41d7-9ecd-89c881c8de87}, !- Zone Air Inlet Port List
  {364f6a51-f9bf-467a-994b-a7d765cffebc}, !- Zone Air Exhaust Port List
  {8fa7e52e-d8fc-43b0-9bf9-1934f03bc78c}, !- Zone Air Node Name
  {f8bb18cc-94d1-428b-a1fd-ef4340672abd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3fffc91b-fe04-4fd6-ae40-4d27d7e02cb0}, !- Group Rendering Name
  {99591559-22a6-4632-b232-4cfe0def8589}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0fb8a38-8d54-488b-bbcb-62ca16ede7fc}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 1 Zone Air Node, !- Name
  {8fa7e52e-d8fc-43b0-9bf9-1934f03bc78c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fa7e52e-d8fc-43b0-9bf9-1934f03bc78c}, !- Handle
  {cc7219cd-bf43-43bc-9d27-96325359634b}, !- Source Object
  11,                                     !- Outlet Port
  {d0fb8a38-8d54-488b-bbcb-62ca16ede7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57a8a58f-0eb5-41d7-9ecd-89c881c8de87}, !- Handle
  {cc7219cd-bf43-43bc-9d27-96325359634b}, !- HVAC Component
  {0f8c141d-95b8-4a47-bd4a-5fa6d48f72fb}; !- Port 1

OS:PortList,
  {364f6a51-f9bf-467a-994b-a7d765cffebc}, !- Handle
  {cc7219cd-bf43-43bc-9d27-96325359634b}; !- HVAC Component

OS:PortList,
  {f8bb18cc-94d1-428b-a1fd-ef4340672abd}, !- Handle
  {cc7219cd-bf43-43bc-9d27-96325359634b}, !- HVAC Component
  {e4c70598-59b4-48d4-9ecd-fa280203a2de}; !- Port 1

OS:Sizing:Zone,
  {97f98350-9eeb-4b41-a687-3f3db0216eac}, !- Handle
  {cc7219cd-bf43-43bc-9d27-96325359634b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {12c13afe-e6be-4e06-8c35-6f329c72c4b5}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 1 Zone HVAC Equipment List, !- Name
  {cc7219cd-bf43-43bc-9d27-96325359634b}, !- Thermal Zone
